URL: https://easternlion.net/products/diesel-generator-set/engine-by-lovol-series/datasheet
Accessed: 2026-11-13

Engine By Lovol Series — Generator set specification sheet | Fuan EASTERNLION Electric Machines Co., Ltd Engine By Lovol Series
Generator set specification sheet
Fuan EASTERNLION Electric Machines Co., Ltd
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
sales@easternlion.cn · +86-13950513258
https://easternlion.net/products/diesel-generator-set/engine-by-lovol-series/
Engine By Lovol Series is a 50 Hz diesel generator set series from EASTERNLION, built around the Lovol engine, covering 25 to 158 kW in 13 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Power range 25 – 158 kW
Frequency 50 Hz
Models 13
Engine 1003G
Alternator EL 274C
Controller Smartgen 6120
Warranty 1 year or 1000 hours
| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller
| GF/GFS-LW25 | 25 | 31 | 28 | 34 | 1003G | 28 | EL 184G | 25 | Smartgen 6120
| GF/GFS-LW40 | 40 | 50 | 44 | 56 | 1003TG | 44 | EL 224D | 40 | Smartgen 6120
| GF/GFS-LW34 | 34 | 43 | 38 | 48 | 1004G | 40 | EL 224C | 34 | Smartgen 6120
| GF/GFS-LW46 | 46 | 58 | 51 | 64 | 1004TGIA | 52 | EL 224E | 48 | Smartgen 6120
| GF/GFS-LW58 | 58 | 73 | 64 | 81 | 1004TG | 65.7 | EL 224F | 58 | Smartgen 6120
| GF/GFS-LW75 | 75 | 94 | 83 | 104 | 1006TG1A | 84 | EL 274C | 80 | Smartgen 6120
| GF/GFS-LW77 | 77 | 96 | 86 | 107 | 1006TG3A | 86 | EL 274C | 80 | Smartgen 6120
| GF/GFS-LW80 | 80 | 100 | 89 | 111 | 1006TG2A | 92 | EL 274C | 80 | Smartgen 6120
| GF/GFS-LW96 | 96 | 120 | 107 | 133 | 1006TAG1A | 108 | EL 274D | 96 | Smartgen 6120
| GF/GFS-LW108 | 108 | 135 | 120 | 150 | 1006TAG | 121 | EL 274E | 112 | Smartgen 6120
| GF/GFS-LW112 | 112 | 140 | 124 | 156 | 1106C-P6TAG2A | 130 | EL 274E | 112 | Smartgen 6120
| GF/GFS-LW126 | 126 | 158 | 140 | 176 | 1106C-P6TAG3A | 141 | EL 274F | 128 | Smartgen 6120
| GF/GFS-LW142 | 142 | 178 | 158 | 198 | 1106C-P6TAG4A | 158.4 | EL 274G | 145.6 | Smartgen 6120
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Options Open frame, silent canopy, trailer, ATS and parallel systems
MOQ 1 set
Note The ratings follow ISO 8528. The final configuration depends on the voltage, the fuel autonomy, the enclosure and the ambient temperature.
Your inquiry
WhatsApp: +86-13950513258
Email: sales@easternlion.cn
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Print or save as PDF
Back to the series
