URL: https://easternlion.net/products/diesel-generator-set/engine-by-longxin-series/datasheet
Accessed: 2026-11-13

Engine By Longxin Series — Generator set specification sheet | Fuan EASTERNLION Electric Machines Co., Ltd Engine By Longxin Series
Generator set specification sheet
Fuan EASTERNLION Electric Machines Co., Ltd
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
sales@easternlion.cn · +86-13950513258
https://easternlion.net/products/diesel-generator-set/engine-by-longxin-series/
Engine By Longxin Series is a 50 Hz diesel generator set series from EASTERNLION, built around the Longxin engine, covering 24 to 289 kW in 19 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Power range 24 – 289 kW
Frequency 50 Hz
Models 19
Engine R6105IZLD
Alternator EL 224E
Controller RUIFEN6120
Warranty 1 year or 1000 hours
| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller
| GFS-W33 | 24 | 30 | 27 | 33 | K4100D | 30.1 | EL 184G | 25 | RUIFEN6120
| GFS-W33 | 24 | 30 | 27 | 33 | ZH4100D | 30.1 | EL 184G | 25 | RUIFEN6120
| GFS-W44 | 32 | 40 | 36 | 44 | K4100ZD | 41 | EL 184J | 32 | RUIFEN6120
| GFS-W56 | 40 | 50 | 44 | 56 | ZH4105ZD | 56 | EL 224D | 40 | RUIFEN6120
| GFS-W67 | 48 | 60 | 53 | 67 | ZH4105ZD | 56 | EL 224E | 48 | RUIFEN6120
| GFS-W67 | 48 | 60 | 53 | 67 | ZH4105ZLD | 56 | EL 224E | 48 | RUIFEN6120
| GFS-W67 | 48 | 60 | 53 | 67 | R4105ZD | 56 | EL 224E | 48 | RUIFEN6120
| GFS-W94 | 68 | 85 | 76 | 94 | R6105ZD | 84 | EL 224G | 68 | RUIFEN6120
| GFS-W111 | 80 | 100 | 89 | 111 | R6105AZLD | 110 | EL 274C | 80 | RUIFEN6120
| GFS-W139 | 100 | 125 | 111 | 139 | R6105IZLD | 132 | EL 274D | 96 | RUIFEN6120
| GFS-W153 | 110 | 138 | 122 | 153 | R6105IZLD | 132 | EL 274E | 112 | RUIFEN6120
| GFS-W153 | 110 | 138 | 122 | 153 | R6105IZLD | 132 | EL 274E | 112 | RUIFEN6120
| GFS-W178 | 128 | 160 | 142 | 178 | R6108ZLD | 155 | EL 274F | 128 | RUIFEN6120
| GFS-W178 | 128 | 160 | 142 | 178 | R6108ZLD | 155 | EL 274F | 128 | RUIFEN6120
| GFS-W222 | 160 | 200 | 178 | 222 | 6126ZLD新 | 215 | EL 274H | 160 | RUIFEN6120
| GFS-W250 | 180 | 225 | 200 | 250 | 6126ZLD新 | 215 | EL 274J | 184 | RUIFEN6120
| GFS-W278 | 200 | 250 | 222 | 278 | 6126ZLD-1新 | 260 | EL 274K | 200 | RUIFEN6120
| GFS-W328 | 236 | 295 | 262 | 328 | WD618 | 308 | EL 314D | 236 | RUIFEN6120
| GFS-W361 | 260 | 325 | 289 | 361 | WD618 | 308 | EL 314E | 260 | RUIFEN6120
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Options Open frame, silent canopy, trailer, ATS and parallel systems
MOQ 1 set
Note The ratings follow ISO 8528. The final configuration depends on the voltage, the fuel autonomy, the enclosure and the ambient temperature.
Your inquiry
WhatsApp: +86-13950513258
Email: sales@easternlion.cn
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Print or save as PDF
Back to the series
