URL: https://easternlion.net/products/60hz-diesel-generator-set/60hz-engine-by-lovol-series/datasheet
Accessed: 2026-11-13

60HZ Engine By Lovol Series — Generator set specification sheet | Fuan EASTERNLION Electric Machines Co., Ltd 60HZ Engine By Lovol Series
Generator set specification sheet
Fuan EASTERNLION Electric Machines Co., Ltd
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
sales@easternlion.cn · +86-13950513258
https://easternlion.net/products/60hz-diesel-generator-set/60hz-engine-by-lovol-series/
60HZ Engine By Lovol Series is a 60 Hz diesel generator set series from EASTERNLION, built around the Lovol engine, covering 27 to 178 kW in 13 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Power range 27 – 178 kW
Frequency 60 Hz
Models 13
Engine 1003G
Alternator ELS 274C
Controller Smartgen 6120
Warranty 1 year or 1000 hours
| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller
| GF/GFS-LW38 | 27 | 34 | 30 | 38 | 1003G | 30 | ELS 184G | 27.5 | Smartgen 6120
| GF/GFS-LW67 | 48 | 60 | 53 | 67 | 1003TG | 50 | ELS 224D | 44 | Smartgen 6120
| GF/GFS-LW57 | 41 | 51 | 46 | 57 | 1004G | 44 | ELS 224C | 37.4 | Smartgen 6120
| GF/GFS-LW81 | 58 | 73 | 64 | 81 | 1004TGIA | 58 | ELS 224E | 52.8 | Smartgen 6120
| GF/GFS-LW98 | 70 | 88 | 78 | 98 | 1004TG | 75.6 | ELS 224F | 63.8 | Smartgen 6120
| GF/GFS-LW126 | 90 | 113 | 100 | 126 | 1006TG1A | 97 | ELS 274C | 88 | Smartgen 6120
| GF/GFS-LW126 | 90 | 113 | 100 | 126 | 1006TG3A | 100 | ELS 274C | 88 | Smartgen 6120
| GF/GFS-LW133 | 96 | 120 | 107 | 133 | 1006TG2A | 108 | ELS 274C | 88 | Smartgen 6120
| GF/GFS-LW153 | 110 | 138 | 122 | 153 | 1006TAG1A | 121 | ELS 274D | 105.6 | Smartgen 6120
| GF/GFS-LW167 | 120 | 150 | 133 | 167 | 1006TAG | 134 | ELS 274E | 123.2 | Smartgen 6120
| GF/GFS-LW178 | 128 | 160 | 142 | 178 | 1106C-P6TAG2A | 143 | ELS 274E | 123.2 | Smartgen 6120
| GF/GFS-LW194 | 140 | 175 | 156 | 194 | 1106C-P6TAG3A | 155.1 | ELS 274F | 140.8 | Smartgen 6120
| GF/GFS-LW222 | 160 | 200 | 178 | 222 | 1106C-P6TAG4A | 174.2 | ELS 274G | 160.2 | Smartgen 6120
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Options Open frame, silent canopy, trailer, ATS and parallel systems
MOQ 1 set
Note The ratings follow ISO 8528. The final configuration depends on the voltage, the fuel autonomy, the enclosure and the ambient temperature.
Your inquiry
WhatsApp: +86-13950513258
Email: sales@easternlion.cn
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Print or save as PDF
Back to the series
