URL: https://easternlion.net/products/60hz-diesel-generator-set/60hz-engine-by-yangdong-series/datasheet
Accessed: 2026-11-13

60HZ Engine By Yangdong Series — Generator set specification sheet | Fuan EASTERNLION Electric Machines Co., Ltd 60HZ Engine By Yangdong Series
Generator set specification sheet
Fuan EASTERNLION Electric Machines Co., Ltd
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
sales@easternlion.cn · +86-13950513258
https://easternlion.net/products/60hz-diesel-generator-set/60hz-engine-by-yangdong-series/
60HZ Engine By Yangdong Series is a 60 Hz diesel generator set series from EASTERNLION, built around the Yangdong engine, covering 10 to 59 kW in 15 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Power range 10 – 59 kW
Frequency 60 Hz
Models 15
Engine YD380D
Alternator ELS 164C
Controller RUIFEN6120
Warranty 1 year or 1000 hours
| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller
| GF/GFS-YD13 | 10 | 12 | 11 | 13 | YD380D | 12 | ELS 164B | 9.7 | RUIFEN6120
| GF/GFS-YD16 | 12 | 14 | 13 | 16 | YD385D | 14 | ELS 164C | 11.9 | RUIFEN6120
| GF/GFS-YD17 | 13 | 16 | 14 | 17 | YD480D | 17 | ELS 164C | 11.9 | RUIFEN6120
| GF/GFS-YD18 | 14 | 17 | 15 | 18 | (YD4KD) YD485D | 18 | ELS 164D | 14.1 | RUIFEN6120
| GF/GFS-YD22 | 16 | 19 | 18 | 22 | YND485D | 20 | ELS 184E | 19.8 | RUIFEN6120
| GF/GFS-YD24 | 18 | 22 | 20 | 24 | YSD490D | 23 | ELS 184E | 19.8 | RUIFEN6120
| GF/GFS-YD29 | 22 | 26 | 24 | 29 | Y490D | 28 | ELS 184F | 24.2 | RUIFEN6120
| GF/GFS-YD31 | 24 | 29 | 26 | 31 | Y495D | 30 | ELS 184F | 24.2 | RUIFEN6120
| GF/GFS-YD38 | 29 | 35 | 32 | 38 | Y4100D | 36 | ELS 184G | 27.5 | RUIFEN6120
| GF/GFS-YD42 | 32 | 38 | 35 | 42 | Y4102D | 40 | ELS 184H | 33 | RUIFEN6120
| GF/GFS-YD48 | 36 | 43 | 40 | 48 | Y4105D | 45 | ELS 184H | 33 | RUIFEN6120
| GF/GFS-YD50 | 38 | 46 | 42 | 50 | Y4102ZD | 48 | ELS 184J | 35.2 | RUIFEN6120
| GF/GFS-YD55 | 42 | 50 | 46 | 55 | Y4102ZLD | 53 | ELS 224D | 44 | RUIFEN6120
| GF/GFS-YD64 | 48 | 58 | 53 | 64 | Y4105ZLD | 60 | ELS 224E | 52.8 | RUIFEN6120
| GF/GFS-YD71 | 54 | 65 | 59 | 71 | YD4EZLD | 68 | ELS 224E | 52.8 | RUIFEN6120
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Options Open frame, silent canopy, trailer, ATS and parallel systems
MOQ 1 set
Note The ratings follow ISO 8528. The final configuration depends on the voltage, the fuel autonomy, the enclosure and the ambient temperature.
Your inquiry
WhatsApp: +86-13950513258
Email: sales@easternlion.cn
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Print or save as PDF
Back to the series
