URL: https://easternlion.net/products/60hz-diesel-generator-set/60hz-engine-by-yuxing-series/datasheet
Accessed: 2026-11-13

60HZ Engine By Yuxing Series — Generator set specification sheet | Fuan EASTERNLION Electric Machines Co., Ltd 60HZ Engine By Yuxing Series
Generator set specification sheet
Fuan EASTERNLION Electric Machines Co., Ltd
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
sales@easternlion.cn · +86-13950513258
https://easternlion.net/products/60hz-diesel-generator-set/60hz-engine-by-yuxing-series/
60HZ Engine By Yuxing Series is a 60 Hz diesel generator set series from EASTERNLION, built around the Yuxing engine, covering 24 to 371 kW in 21 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Power range 24 – 371 kW
Frequency 60 Hz
Models 21
Engine K4100D
Alternator ELS 224E
Controller RUIFEN6120
Warranty 1 year or 1000 hours
| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller
| GF/GFS-YX33 | 24 | 30 | 27 | 33 | K4100D | 36.1 | ELS 184F | 24.2 | RUIFEN6120
| GF/GFS-YX39 | 28 | 35 | 31 | 39 | K4100D | 36.1 | ELS 184G | 27.5 | RUIFEN6120
| GF/GFS-YX49 | 35 | 44 | 39 | 49 | K4100ZD | 48.0 | ELS 184J | 35.2 | RUIFEN6120
| GF/GFS-YX46 | 33 | 41 | 37 | 46 | K4102D | 43.2 | ELS 184H | 33 | RUIFEN6120
| GF/GFS-YX51 | 37 | 46 | 41 | 51 | K4102ZD | 50.4 | ELS 224C | 37.4 | RUIFEN6120
| GF/GFS-YX61 | 44 | 55 | 49 | 61 | ZH4105ZD | 60.0 | ELS 224D | 44 | RUIFEN6120
| GF/GFS-YX73 | 53 | 66 | 59 | 73 | ZH4105ZLD | 67.2 | ELS 224E | 52.8 | RUIFEN6120
| GF/GFS-YX73 | 53 | 66 | 59 | 73 | R4105ZD | 67.2 | ELS 224E | 52.8 | RUIFEN6120
| GF/GFS-YX89 | 64 | 80 | 71 | 89 | R4105ZLD | 79.2 | ELS 224F | 63.8 | RUIFEN6120
| GF/GFS-YX89 | 64 | 80 | 71 | 89 | R4105AZLD | 79.2 | ELS 224F | 63.8 | RUIFEN6120
| GF/GFS-YX104 | 75 | 94 | 83 | 104 | R4108IZLD | 100.8 | ELS 224G | 74.8 | RUIFEN6120
| GF/GFS-YX104 | 75 | 94 | 83 | 104 | R6105AZD | 92.4 | ELS 224G | 74.8 | RUIFEN6120
| GF/GFS-YX148 | 106 | 133 | 118 | 148 | R6105AZLD | 133.1 | ELS 274D | 105.6 | RUIFEN6120
| GF/GFS-YX161 | 116 | 145 | 129 | 161 | R6105IZLD | 145.2 | ELS 274E | 123.2 | RUIFEN6120
| GF/GFS-YX161 | 116 | 145 | 129 | 161 | R6105IZLD | 145.2 | ELS 274E | 123.2 | RUIFEN6120
| GF/GFS-YX194 | 140 | 175 | 156 | 194 | R6108IZLD | 176.0 | ELS 274F | 140.8 | RUIFEN6120
| GF/GFS-YX194 | 140 | 175 | 156 | 194 | R6108ZLD | 187.0 | ELS 274F | 140.8 | RUIFEN6120
| GF/GFS-YX244 | 176 | 220 | 196 | 244 | R9768D | 236.5 | ELS 274H | 176 | RUIFEN6120
| GF/GFS-YX278 | 200 | 250 | 222 | 278 | R9768D-1 | 269.5 | ELS 274J | 202.4 | RUIFEN6120
| GF/GFS-YX361 | 260 | 325 | 289 | 361 | R11D | 338.8 | ELS 314D | 259.6 | RUIFEN6120
| GF/GFS-YX464 | 334 | 418 | 371 | 464 | R11D-1 | 445.5 | ELS 314F | 334.4 | RUIFEN6120
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Options Open frame, silent canopy, trailer, ATS and parallel systems
MOQ 1 set
Note The ratings follow ISO 8528. The final configuration depends on the voltage, the fuel autonomy, the enclosure and the ambient temperature.
Your inquiry
WhatsApp: +86-13950513258
Email: sales@easternlion.cn
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Print or save as PDF
Back to the series
