URL: https://easternlion.net/products/brush-alternator/stc-series/
Accessed: 2026-11-13

STC Series Brush Alternator | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
sales@easternlion.cn
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Product Detail
You are here:
Home
»
Products
»
Brush Alternator
»
STC Series Brush Alternator
https://easternlion.net/products/brush-alternator/stc-series/
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
Engine By Cummins Series
Engine By Huachai Series
Engine By Kofo Series
Engine By Longxin Series
Engine By Lovol Series
Engine By Perkins Series
Engine By Woling Series
Engine By Wuxi Series
Engine By Yangdong Series
Engine By Yto Series
Engine By Yuchai Series
Engine By Yunnei Series
Engine By Yuxing Series
Engine By Cummins
60HZ Diesel Generator Set
Need a quotation?
Send us the power, voltage and application — our engineers reply within one working day.
Request a quotation
13950513258
Chat on WhatsApp
Share to:
Link copied
STC Series Brush Alternator is an EASTERNLION 50 Hz alternator series covering 8 to 350 kW in 21 models, supplied to generator set manufacturers, power rental companies and own assembly lines.
STC Series Brush Alternator
Category: Brush Alternator
Key specifications
Power range
8 – 350 kW
Frequency
50 Hz
Models
21
Warranty
1 year or 1000 hours
Options
Open frame, silent canopy, trailer, ATS and parallel systems
MOQ
1 set
Inquire
Chat on WhatsApp
Product Description
Jump to model
Jump to model STC-8 STC-10 STC-12 STC-15 STC-14 STC-20 STC-24 STC-25 STC-30 STC-40 STC-50 STC-60 TZH-75 TZH-100 TZH-120 TZH-150 TZH-190 TZH-200 TZH-250 TZH-300 TZH-350
CSV
Datasheet
Print / PDF
| | Model | 50Hz Output (kW) | 50Hz Output (kVA) | 60Hz Output (kW) | 60Hz Output (kVA)
| STC-8 | 8 | 10 | 9.6 | 12
| STC-10 | 10 | 12.5 | 12 | 15
| STC-12 | 12 | 15 | 14.4 | 18
| STC-15 | 15 | 18.8 | 18 | 22.6
| STC-14 | 14 | 17.5 | 16.8 | 21
| STC-20 | 20 | 25 | 24 | 30
| STC-24 | 24 | 30 | 28.8 | 36
| STC-25 | 25 | 31.3 | 30 | 37.6
| STC-30 | 30 | 37.5 | 36 | 45
| STC-40 | 40 | 50 | 48 | 60
| STC-50 | 50 | 62.5 | 60 | 75
| STC-60 | 60 | 75 | 72 | 90
| TZH-75 | 75 | 93.8 | 90 | 112.6
| TZH-100 | 100 | 125 | 120 | 150
| TZH-120 | 120 | 150 | 144 | 180
| TZH-150 | 150 | 187.5 | 180 | 225
| TZH-190 | 190 | 237.5 | 228 | 285
| TZH-200 | 200 | 250 | 240 | 300
| TZH-250 | 250 | 312.5 | 300 | 375
| TZH-300 | 300 | 375 | 360 | 450
| TZH-350 | 350 | 437.5 | 420 | 525
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
How to choose this series
Six decisions cover almost every generator set order. Here is how to make each of them — and what this series gives you.
Your decision
How to decide it
This series
Engine brand
The engine decides the spare parts availability and the response time of your local service partner. Compare the service network first, the price second.
Alternator only — 21 models in this series
Prime or standby
Prime is for sets that run 8 to 12 hours a day, standby for emergency backup. Size the set so your load sits at 70 to 80 % of the standby rating — that keeps the engine between 50 % and 75 % load, where the fuel consumption is at its best.
Voltage and frequency
400/230 V at 50 Hz for Asia, Europe, Africa and the Middle East, 230/400 V at 60 Hz for the Americas. The alternator and the control panel both have to match the grid you connect to.
50 Hz, 400/230 V
Enclosure
Open frame for a machine room, a silent canopy for an outdoor city site (about 65 dB(A) at 7 m), a container for a 1000 kW block and a trailer for a mobile set.
Open frame, silent canopy, trailer and container options
Starting and transfer
An emergency set needs electric start and an automatic transfer switch, otherwise the set sits idle until the grid fails. Manual and air start stay available for special duties.
Electric start, ATS (automatic and manual) on request
Paralleling
More than one set means a power management system, a larger transfer switch and a control panel that lets the sets share the load and take over from each other.
Parallel systems with power management
Site conditions
Every 1000 m of altitude and every 10 °C above the standard ambient costs about 3 % of the rating, and a salt spray or a dusty site asks for a canopy and a shorter service interval.
Standard rating at 0–50 °C, derating on request
Send us the load, the voltage and the site, and we will send back the exact model, the price and the delivery time.
The STC series brush alternator is a synchronous generator with a salient-pole rotor and brush excitation. It is a proven, cost-effective choice for standby power, agricultural machinery, construction sites and small industrial plants.
Please contact us for a detailed datasheet, drawings, pricing and delivery time.
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
STC Series Brush Alternator
Inquire
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: sales@easternlion.cn
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
sales@easternlion.cn
Leave a Message
Close
Remove
