URL: https://easternlion.net/products/brushless-alternator/el-series/
Accessed: 2026-11-13

EL Series Brushless Alternator | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
sales@easternlion.cn
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Product Detail
You are here:
Home
»
Products
»
Brushless Alternator
»
EL Series Brushless Alternator
https://easternlion.net/products/brushless-alternator/el-series/
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
Engine By Cummins Series
Engine By Huachai Series
Engine By Kofo Series
Engine By Longxin Series
Engine By Lovol Series
Engine By Perkins Series
Engine By Woling Series
Engine By Wuxi Series
Engine By Yangdong Series
Engine By Yto Series
Engine By Yuchai Series
Engine By Yunnei Series
Engine By Yuxing Series
Engine By Cummins
60HZ Diesel Generator Set
Need a quotation?
Send us the power, voltage and application — our engineers reply within one working day.
Request a quotation
13950513258
Chat on WhatsApp
Share to:
Link copied
EL Series Brushless Alternator is an EASTERNLION 50 Hz alternator series covering 6.5 to 1760 kW in 49 models, supplied to generator set manufacturers, power rental companies and own assembly lines.
EL Series Brushless Alternator
Category: Brushless Alternator
Key specifications
Power range
6.5 – 1760 kW
Frequency
50 Hz
Models
49
Alternator
3#11.5
Warranty
1 year or 1000 hours
Options
Open frame, silent canopy, trailer, ATS and parallel systems
MOQ
1 set
Inquire
Chat on WhatsApp
Product Description
Jump to model
Jump to model EL 164A EL 164B El 164C EL 164D EL 184E EL 184F EL 184G EL 184H EL 184J EL 224C EL 224D EL 224E EL 224F EL 224GS EL 224G EL 274C EL 274D EL 274E EL 274F EL 274G EL 274H EL 274J EL 274K EL 314C EL 314D EL 314E EL 314FS EL 314F EL 314G EL 354C EL 354D EL 354ES EL 354E EL 354FS EL 354F EL 354G EL 354H EL 404B EL 404C EL 404D EL 404E EL 404F EL 404G EL 404H EL 404I EL 504D EL 504E EL 504F EL 504G
CSV
Datasheet
Print / PDF
| | Model | 50Hz Output (kW) | 50Hz Output (kVA) | 60Hz Output (kW) | 60Hz Output (kVA) | SAE Size | Core Length (mm)
| EL 164A | 6.5 | 8.1 | 7.8 | 9.7 | 4#7.5 | 65
| EL 164B | 8.8 | 11 | 10.6 | 13.2 | 80 |
| El 164C | 10.8 | 13.5 | 13 | 16.2 | 100 |
| EL 164D | 12.8 | 16 | 15.4 | 19.2 | 115 |
| EL 184E | 18 | 22.5 | 21.6 | 27 | 3#11.5 | 150
| EL 184F | 22 | 27.5 | 26.4 | 33 | 190 |
| EL 184G | 25 | 31.3 | 30 | 37.6 | 230 |
| EL 184H | 30 | 37.5 | 36 | 45 | 255 |
| EL 184J | 32 | 40 | 38.4 | 48 | 285 |
| EL 224C | 34 | 42.5 | 40.8 | 51 | 3#11.5 | 115
| EL 224D | 40 | 50 | 48 | 60 | 140 |
| EL 224E | 48 | 60 | 57.6 | 72 | 160 |
| EL 224F | 58 | 72.5 | 69.6 | 87 | 215 |
| EL 224GS | 64 | 80 | 76.8 | 96 | 275 |
| EL 224G | 68 | 85 | 81.6 | 102 | 265 |
| EL 274C | 80 | 100 | 96 | 120 | 2#11.5 | 145
| EL 274D | 96 | 120 | 115.2 | 144 | 185 |
| EL 274E | 112 | 140 | 134.4 | 168 | 205 |
| EL 274F | 128 | 160 | 153.6 | 192 | 255 |
| EL 274G | 145.6 | 182 | 174.7 | 218.4 | 1#14 | 295
| EL 274H | 160 | 200 | 192 | 240 | 340 |
| EL 274J | 184 | 230 | 220.8 | 276 | 370 |
| EL 274K | 200 | 250 | 240 | 300 | 400 |
| EL 314C | 200 | 250 | 240 | 300 | | 240
| EL 314D | 236 | 295 | 283.2 | 354 | | 300
| EL 314E | 260 | 325 | 312 | 390 | | 330
| EL 314FS | 280 | 350 | 336 | 420 | | 375
| EL 314F | 304 | 380 | 364.8 | 456 | | 400
| EL 314G | 320 | 400 | 384 | 480 | | 450
| EL 354C | 360 | 450 | 432 | 540 | | 310
| EL 354D | 400 | 500 | 480 | 600 | | 345
| EL 354ES | 440 | 550 | 528 | 660 | | 385
| EL 354E | 480 | 600 | 576 | 720 | | 440
| EL 354FS | 500 | 625 | 600 | 750 | | 440
| EL 354F | 536 | 670 | 643.2 | 804 | | 575
| EL 354G | 550 | 687.5 | 660 | 825 | | 515
| EL 354H | 600 | 750 | 720 | 900 | | 530
| EL 404B | 600 | 750 | 720 | 900 | | 300
| EL 404C | 640 | 800 | 768 | 960 | | 335
| EL 404D | 728 | 910 | 873.6 | 1092 | | 365
| EL 404E | 800 | 1000 | 960 | 1200 | | 400
| EL 404F | 904 | 1130 | 1084.8 | 1356 | | 480
| EL 404G | 1000 | 1250 | 1200 | 1500 | | 600
| EL 404H | 1120 | 1400 | 1344 | 1680 | | 680
| EL 404I | 1240 | 1550 | 1488 | 1860 | | 800
| EL 504D | 1320 | 1650 | 1584 | 1980 | |
| EL 504E | 1520 | 1900 | 1824 | 2280 | |
| EL 504F | 1664 | 2080 | 1996.8 | 2496 | |
| EL 504G | 1760 | 2200 | 2112 | 2640 | |
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
How to choose this series
Six decisions cover almost every generator set order. Here is how to make each of them — and what this series gives you.
Your decision
How to decide it
This series
Engine brand
The engine decides the spare parts availability and the response time of your local service partner. Compare the service network first, the price second.
Alternator only — 49 models in this series
Prime or standby
Prime is for sets that run 8 to 12 hours a day, standby for emergency backup. Size the set so your load sits at 70 to 80 % of the standby rating — that keeps the engine between 50 % and 75 % load, where the fuel consumption is at its best.
Voltage and frequency
400/230 V at 50 Hz for Asia, Europe, Africa and the Middle East, 230/400 V at 60 Hz for the Americas. The alternator and the control panel both have to match the grid you connect to.
50 Hz, 400/230 V
Enclosure
Open frame for a machine room, a silent canopy for an outdoor city site (about 65 dB(A) at 7 m), a container for a 1000 kW block and a trailer for a mobile set.
Open frame, silent canopy, trailer and container options
Starting and transfer
An emergency set needs electric start and an automatic transfer switch, otherwise the set sits idle until the grid fails. Manual and air start stay available for special duties.
Electric start, ATS (automatic and manual) on request
Paralleling
More than one set means a power management system, a larger transfer switch and a control panel that lets the sets share the load and take over from each other.
Parallel systems with power management
Site conditions
Every 1000 m of altitude and every 10 °C above the standard ambient costs about 3 % of the rating, and a salt spray or a dusty site asks for a canopy and a shorter service interval.
Standard rating at 0–50 °C, derating on request
Send us the load, the voltage and the site, and we will send back the exact model, the price and the delivery time.
The EL series brushless alternator uses a rotating rectifier and brushless excitation system, giving low maintenance, stable voltage and excellent motor-starting performance. It is available with SAE couplings to suit most industrial diesel engines.
Please contact us for a detailed datasheet, drawings, pricing and delivery time.
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
EL Series Brushless Alternator
Inquire
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: sales@easternlion.cn
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
sales@easternlion.cn
Leave a Message
Close
Remove
