URL: https://www.eastpowergenset.com/mitsubishi-open-type-diesel-generator-set-product/
Accessed: 2026-11-13

Mitsubishi Open Type Diesel Generator Set
Home
Products
OPEN GENERATOR SET
CUMMINS GENERATOR SET
PERKINS GENERATOR SET
WEICHAI GENERATOR SET
YUCHAI GENERATOR SET
SDEC POWER GENERATOR SET
MITSUBISHI GENERATOR SET
VOLVO GENERATOR SET
MTU GENERATOR SET
DEUTZ GENERATOR SET
SOUND PROOF GENERATOR SET
CONTAINER GENERATOR SET
TRAILER GENERATOR SET
About Us
Company Profile & Our Team
Testing Department
Factory Tour
Download
News
FAQs
Contact Us
English
Home
Products
OPEN GENERATOR SET
MITSUBISHI GENERATOR SET
Categories
OPEN GENERATOR SET
CUMMINS GENERATOR SET
PERKINS GENERATOR SET
WEICHAI GENERATOR SET
YUCHAI GENERATOR SET
SDEC POWER GENERATOR SET
MITSUBISHI GENERATOR SET
VOLVO GENERATOR SET
MTU GENERATOR SET
DEUTZ GENERATOR SET
SOUND PROOF GENERATOR SET
CONTAINER GENERATOR SET
TRAILER GENERATOR SET
Featured products
Cummins Open Diesel Generator Set DD-C50
Container Type Diesel Genset
Volvo Silent Type Diesel Generator
Cummins Open Diesel Generator Set
YUCHAI Open Diesel Generator Set
WEICHAI Open Diesel Generator Set
SDEC Open Diesel Generator Set
Perkins Open Diesel Generator Set
Deutz Open Diesel Generator Set
Mitsubishi Open Type Diesel Generator Set
Short Description:
Mitsubishi open-type diesel generators can work for a long time under harsh environmental conditions. Their durability and reliability have been recognized by the industry. They have a compact structure, low fuel consumption and overhaul intervals. Products comply with ISO8528, IEC international standards and J.I.S Japanese industrial standards.
Send email to us
Product Detail
Product Parameters
Product Tags
The power range of Mitsubishi series diesel generator sets is 480KW-1800KW. It uses the power station diesel engine of Japan's Mitsubishi Heavy Industries Co., Ltd. which is famous internationally as power, and chooses generators and controllers of well-known domestic and foreign brands. Makes work reliable, long-lasting and economical; this unit can display diesel engine water temperature, oil pressure, speed, battery voltage and working time; display generator current, voltage, frequency, power and power factor; display water temperature, oil pressure, speed, Current and voltage alarms; manual and automatic operation can be performed; RS485 interface output for remote monitoring; in line with ISO8528 and GB2820 standard requirements. It can meet the needs of high-end users at home and abroad.
Mitsubishi open-type diesel generators can work for a long time under harsh environmental conditions. Their durability and reliability have been recognized by the industry. They have a compact structure, low fuel consumption and overhaul intervals. Products comply with ISO8528, IEC international standards and J.I.S Japanese industrial standards.
Product Attributes
Brand: Mitsubichi
Warranty Period: 3months-1year
Place Of Origin: China
Frequency: 50hz/60hz
Voltage: 230/400v(Can Be Adjusted)
Alternator Excite Type: Single Bearing, Close Coupl
Phase&wire: 3 Phase 4 Wires
Optional: Ats,Water Heater,Oil Heater,Oil-Water Se
Conditions Of Use: Land Use
Transport Package: Poly Plastic Foam Or Wooden Case
Alternator Brand: Stamford, leroy Somer,Mecc Alte
Controller: Smartgen, Comap, Deep Sea Etc.
Cooling System: Water Cooled By Radiator
Supply Ability & Additional Information
Packaging: Standard Seaworthy Packing
Productivity: 100 Sets One Month
Transportation: Ocean
Place of Origin: China
Supply Ability: 100 Sets One Month
Certificate: ISO
HS Code: 8501330000
Payment Type: T/T
Incoterm: FOB, CIF, EXW
Main Features
1. Easy to operate, compact design, compact structure, and has a very high cost performance.
2. The operation stability and reliability are high, and the impact load is strong.
3. Small size, light weight, low noise, simple maintenance and low maintenance cost.
4. With the basic performance of high torque, low fuel consumption and low vibration, it can exert durability and reliability even under severe environmental conditions.
5. Obtained the certification of the exhaust emission regulations of the Ministry of Construction of Japan, and also has the ability to correspond to the American regulations (EPA.CARB) and the European regulations (EEC).
Low fuel consumption rate and low emission technical characteristics of Mitsubishi diesel generator sets
1. Develop and use a unique large-capacity high-pressure jet pump (1000kg/cm2);
2. Adopting Mitsubishi's unique two-stage air inlet, and its shape and the piston form a combustion chamber that best matches the piston, which improves the air utilization rate and realizes complete combustion;
3. Use Mitsubishi's own high-efficiency exhaust gas turbocharger;
4. The entrance and exit angles and shapes are highly accurate, and the design is beautiful;
5. High efficiency and blades of three-dimensional mechanical precision machining;
6. High-strength blades realize high speed and high pressure ratio;
7. Double spiral shape;
8. Reduce friction resistance and high-efficiency floating bearings;
9. The shape and size of the selected parts are calculated according to the best simulation of the material to achieve a smooth motion fit, reduce friction loss, and reduce engine horsepower loss.
Looking for ideal Industrial Power Diesel Generator Manufacturer & supplier ? We have a wide selection at good prices to help you get creative. All the Mitsubishi Diesel Generator Accessories are quality guaranteed. We are China Origin Factory of Large Industrial Diesel Generator. If you have any question, please feel free to contact us.
Previous:
Trailer Type Diesel Generator Set
Next:
MTU Open Type Diesel Generator
Mitsubichi Open type -50HZ China
| Model | Prime Power (KVA/KW) | Standby Power (KVA/KW) | Engine | Deminsions (MM) | Weight (KG)
| VPD650SN5 | 650 | 520 | 750 | 600 | S6R2-PTA-C | 3480×1420×1980 | 4898
| VPD750SN5 | 750 | 600 | 825 | 660 | S6R2-PTAA-C | 3560×1420×2020 | 5118
| VPD1250SN5 | 1250 | 1000 | 1375 | 1100 | S12R-PTA-C | 4080×1715×1985 | 5482
| VPD1375SN5 | 1375 | 1100 | 1500 | 1200 | S12R-PTA2-C | 4200×1730×2310 | 6170
| VPD1500SN5 | 1500 | 1200 | 1650 | 1320 | S12R-PTAA2-C | 4400×1756×2440 | 8244
| VPD1740SN5 | 1740 | 1392 | 1900 | 1520 | S16R-PTA-C | 4400×1756×2440 | 8335
| VPD1900SN5 | 1900 | 1520 | 2100 | 1680 | S16R-PTA2-C | 4515×2200×2510 | 10335
| VPD2000SN5 | 2000 | 1600 | 2250 | 1800 | S16R-PTAA2-C | 4515×2200×2510 | 10835
Mitsubichi Open type -50HZ Japan
| Model | Prime Power (KVA/KW) | Standby Power (KVA/KW) | Engine | Deminsions (MM) | Weight (KG)
| VPD600S5 | 600 | 480 | 660 | 528 | S6R-PTA | 3480×1420×1980 | 4898
| VPD650S5 | 650 | 520 | 750 | 600 | S6R2-PTA | 3560×1420×2020 | 5118
| VPD750S5 | 750 | 600 | 825 | 660 | S6R2-PTAA | 4080×1715×1985 | 5482
| VPD780S5 | 780 | 624 | 860 | 688 | S12A2-PTA | 4200×1730×2310 | 6170
| VPD910S5 | 910 | 728 | 1000 | 800 | S12H-PTA | 4400×1756×2440 | 8244
| VPD1050S5 | 1050 | 840 | 1160 | 928 | S12H-PTA | 4400×1756×2440 | 8335
| VPD1250S5 | 1250 | 1000 | 1375 | 1100 | S12R-PTA | 4515×2200×2510 | 10335
| VPD1375S5 | 1375 | 1100 | 1500 | 1200 | S12R-PTA2 | 4515×2200×2510 | 10835
| VPD1500S5 | 1500 | 1200 | 1650 | 1320 | S12R-PTAA2 | 4920×2192×2810 | 12317
| VPD1750S5 | 1750 | 1400 | 1900 | 1520 | S16R-PTA | 5470×2200×2810 | 14150
| VPD1900S5 | 1900 | 1520 | 2100 | 1680 | S16R-PTA2 | 5470×2200×2810 | 14540
| VPD2000S5 | 2000 | 1600 | 2250 | 1800 | S16R-PTAA2 | 5700×2392×2810 | 14900
| VPD2250S5 | 2250 | 1800 | 2500 | 2000 | S16R2-PTAW | 5985×2555×2810 | 17200
Mitsubichi Open type -60HZ Japan
| Model | Prime Power (KVA/KW) | Standby Power (KVA/KW) | Engine | Deminsions (MM) | Weight (KG)
| VPD1328S6 | 1328 | 1063 | 1500 | 1200 | S12R-PTA | 4515×2200×2510 | 10335
| VPD1506S6 | 1506 | 1205 | 1687.5 | 1350 | S12R-PTA2 | 4515×2200×2510 | 10835
| VPD1693S6 | 1693 | 1354 | 1875 | 1500 | S12R-PTAA2 | 4920×2192×2810 | 12317
| VPD1791S6 | 1791 | 1433 | 2000 | 1600 | S16R-PTA | 5470×2200×2810 | 14150
| VPD2011S6 | 2011 | 1609 | 2250 | 1800 | S16R-PTA2 | 5470×2200×2810 | 14540
| VPD2236S6 | 2236 | 1789 | 2500 | 2000 | S16R-PTAA2 | 5700×2392×2810 | 14900
Write your message here and send it to us
Products categories
FAQs
Contact Us
Factory Tour
Company Profile & Our Team
© Copyright - 2010-2026 : All Rights Reserved. Hot Products - Sitemap - AMP Mobile
Yanmar 5kw Diesel Generator ,
Silent Running Generators Camping ,
Soundproof Generator ,
Perkins Standby Diesel Generator ,
Brushless Generator Set ,
Brushless Generator Series ,
Send Email
x
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
