URL: https://www.eastpowergenset.com/mtu-open-type-diesel-generator-product/
Accessed: 2026-11-13

MTU Open Type Diesel Generator
Home
Products
OPEN GENERATOR SET
CUMMINS GENERATOR SET
PERKINS GENERATOR SET
WEICHAI GENERATOR SET
YUCHAI GENERATOR SET
SDEC POWER GENERATOR SET
MITSUBISHI GENERATOR SET
VOLVO GENERATOR SET
MTU GENERATOR SET
DEUTZ GENERATOR SET
SOUND PROOF GENERATOR SET
CONTAINER GENERATOR SET
TRAILER GENERATOR SET
About Us
Company Profile & Our Team
Testing Department
Factory Tour
Download
News
FAQs
Contact Us
English
Home
Products
OPEN GENERATOR SET
MTU GENERATOR SET
Categories
OPEN GENERATOR SET
CUMMINS GENERATOR SET
PERKINS GENERATOR SET
WEICHAI GENERATOR SET
YUCHAI GENERATOR SET
SDEC POWER GENERATOR SET
MITSUBISHI GENERATOR SET
VOLVO GENERATOR SET
MTU GENERATOR SET
DEUTZ GENERATOR SET
SOUND PROOF GENERATOR SET
CONTAINER GENERATOR SET
TRAILER GENERATOR SET
Featured products
Cummins Open Diesel Generator Set DD-C50
Container Type Diesel Genset
Volvo Silent Type Diesel Generator
Cummins Open Diesel Generator Set
YUCHAI Open Diesel Generator Set
WEICHAI Open Diesel Generator Set
SDEC Open Diesel Generator Set
Perkins Open Diesel Generator Set
Deutz Open Diesel Generator Set
MTU Open Type Diesel Generator
Short Description:
The MTU Diesel Generator Set adopts advanced ADEC electronic management system and is the first to use advanced common rail injection technology. Under the precise control of the electronic management system, the injection is more precise, the combustion is less and more sufficient, the fuel consumption is lower, and it is energy-saving and environmentally friendly.
Send email to us
Product Detail
Product Parameters
Product Tags
The MTU Diesel Generator Set adopts advanced ADEC electronic management system and is the first to use advanced common rail injection technology. Under the precise control of the electronic management system, the injection is more precise, the combustion is less and more sufficient, the fuel consumption is lower, and it is energy-saving and environmentally friendly.
1. Convenient maintenance: water-cooled four-stroke, 90°V-type cylinder arrangement, turbocharged inter-cooler, wet replaceable cylinder liner, one cylinder and one cover, dry exhaust manifold, easy to maintain.
2. Intelligent operation: Adopt a dedicated ADEC electronic management system, which can provide accurate digital electronic speed control function, set data collection points on key parts of the fuselage, realize fault self-diagnosis and automatic display, intelligent unit operation, CAN bus technology . (diesel generator set 4000 type: when the load is low, the unit will automatically switch to half-cylinder working state)
3. High operating reliability: adopts 3-air ring aluminum alloy piston structure, piston ring uses wear-resistant cast iron, valve seat insert ring structure, extending service life, piston oil injection cooling, effective cooling and heat dissipation, and more reliable operation of the unit.
4. Energy saving and environmental protection: Adopting a unique electronically controlled unit injection pump, with direct injection in the cylinder, emission is better than the German TA Luft standard, electronic intelligent management, lower fuel consumption, and the first to break through the 200g/Kw.h bottleneck. (Diesel Engine Generator 4000 type: the first to use advanced common rail injection technology, under the precise control of the electronic management system, the injection is more precise, the combustion is more complete, and the fuel consumption is lower)
5. Excellent performance: stable operation, low vibration, low fuel consumption rate, low oil consumption rate, long operating life, long overhaul period, and low noise.
Product Attributes
Brand: MTU
Warranty Period: 3months-1year
Place of origin: China
Frequency: 50hz/60hz
Voltage: 230/400v(Can Be Adjusted)
Alternator Brand: Stamford, leroy Somer,Mecc Alte
Controller: Smartgen, Comap, Deep Sea Etc.
Alternator Excite Type: Single Bearing, Close Coupled. Brush-Less, Self-Ex
Optional: Ats, Water Heater, Oil Heater, Oil-Water Separator, Pm
Conditions Of Use: Land Use
Warranty period: 1 Year Or 1000 Hours Running, Which Is Coming Firs
Transport Package: Poly Plastic Foam Or Wooden Case
Cooling System: Water Cooled By Radiator
Supply Ability & Additional Information
Packaging: Standard Seaworthy Packing
Productivity: 100 Sets One Month
Transportation: Ocean
Place of Origin: China
Supply Ability: 100 Sets One Month
Certificate: ISO
HS Code: 8501330000
Payment Type: L/C, T/T
Incoterm: FOB, CIF, EXW
Main Features
1. MTU diesel generator selects reasonable structure design, modular structure design, convenient maintenance.
2. This Open Type Diesel Generator uses advanced engine electronic management system- MDEC system.
3. Complete fuel injection system-common rail fuel injection system.
4. Adopt turbocharger technology and cooling technology-sequential turbocharger and dual circuit cooling water circulation system.
5. The engine is highly adaptable. When the altitude reaches 400m and the ambient temperature reaches 40°C, no power correction is required; excellent engine load response characteristics.
6. Excellent fuel economy, low fuel consumption rate and engine oil consumption rate, the index can reach 190~200g/Kw.h, and the operating cost is low.
7. Excellent exhaust emission index, NOx value <2000mg/m; low particle emission, which can meet all emission standards.
8. No start-up white smoke; low noise, low vibration; excellent volume ratio power and weight ratio power indicators.
9. Electronic management system with self-diagnosis function.
10. Long time between overhauls, up to 24,000 hours.
11. The oil change interval of high-quality engine oil reaches 1000 hours, which can run for 24 hours.
Looking for ideal Electric Power Generator Manufacturer & supplier ? We have a wide selection at good prices to help you get creative. All the Water Cooled Diesel Generator are quality guaranteed. We are China Origin Factory of Open Frame Diesel Generator. If you have any question, please feel free to contact us.
Previous:
Mitsubishi Open Type Diesel Generator Set
Next:
Volvo Open Diesel Generator Set
MTU Open Type -50HZ
| Model | Prime Power (KVA/KW) | Standby Power (KVA/KW) | Engine | Deminsions (MM) | Weight (KG)
| VPD800M5 | 800 | 640 | 880 | 704 | 12V2000G65 | 4200×1650×2280 | 7000
| VPD900M5 | 900 | 720 | 1000 | 800 | 16V2000G25 | 4500×2000×2300 | 7350
| VPD1000M5 | 1000 | 800 | 1100 | 880 | 16V2000G65 | 4500×2000×2300 | 7850
| VPD1125M5 | 1125 | 900 | 1250 | 1000 | 18V2000G65 | 4750×2000×2380 | 9000
| VPD1250M5 | 1250 | 1000 | 1375 | 1100 | 18V2000G26F | 4800×2000×2380 | 9800
| VPD1350M5 | 1350 | 1080 | 1500 | 1200 | 12V4000G23R | 6150×2150×2400 | 11000
| VPD1500M5 | 1500 | 1200 | 1650 | 1320 | 12V4000G23 | 6150×2150×2400 | 11200
| VPD1625M5 | 1625 | 1300 | 1800 | 1440 | 12V4000G23 | 6150×2150×2400 | 14000
| VPD1812M5 | 1812 | 1450 | 2000 | 1600 | 12V4000G63 | 6150×2150×2400 | 14000
| VPD2050M5 | 2050 | 1640 | 2250 | 2000 | 16V4000G23 | 6500×2600×2500 | 14000
| VPD2250M5 | 2250 | 1800 | 2500 | 2000 | 16V4000G63 | 6550×2600×2500 | 17600
| VPD2500M5 | 2500 | 2000 | 2750 | 2200 | 20V4000G23 | 8300×2950×2550 | 20500
| VPD2750M5 | 2750 | 2200 | 3000 | 2400 | 20V4000G63 | 8300×2950×2550 | 21000
| VPD3000M5 | 3000 | 2400 | 3250 | 2600 | 20V4000G63L | 8300×2950×2550 | 21000
MTU Open Type -60HZ
| Model | Prime Power (KVA/KW) | Standby Power (KVA/KW) | Engine | Deminsions (MM) | Weight (KG)
| VPD800M6 | 800 | 640 | 880 | 700 | 12V2000G45 | 3680×1700×2160 | 5440
| VPD900M6 | 900 | 720 | 1000 | 800 | 12V2000G85 | 3950×1700×2160 | 6200
| VPD1025M6 | 1025 | 820 | 1125 | 900 | 16V2000G45 | 4350×1730×2300 | 7000
| VPD1138M6 | 1138 | 910 | 1251 | 1000 | 16V2000G85 | 4350×1730×2300 | 7250
| VPD1375M6 | 1375 | 1100 | 1500 | 1200 | 18V2000G85 | 4550×1900×2500 | 8000
| VPD1819M6 | 1819 | 1455 | 2000 | 1600 | 12V4000G43 | 5765×2200×2500 | 12250
| VPD2000M6 | 2000 | 1600 | 2200 | 1760 | 12V4000G83 | 5765×2200×2500 | 12500
| VPD2250M6 | 2250 | 1800 | 2500 | 2000 | 16V4000G43 | 6320×2600×2650 | 14500
| VPD2625M6 | 2625 | 2100 | 2875 | 2300 | 16V4000G83 | 6595×2600×2650 | 15000
| VPD2875M6 | 2875 | 2300 | 3125 | 2500 | 20V4000G43 | 8300×2555×2690 | 20500
| VPD3125M6 | 3125 | 2500 | 3438 | 2750 | 20V4000G83 | 8300×2555×2690 | 21000
| VPD3638M6 | 3638 | 2910 | 4000 | 3200 | 20V4000G83L | 8300×2555×2690 | 21000
Write your message here and send it to us
Products categories
FAQs
Contact Us
Factory Tour
Company Profile & Our Team
© Copyright - 2010-2026 : All Rights Reserved. Hot Products - Sitemap - AMP Mobile
Soundproof Generator ,
Brushless Generator Series ,
Perkins Standby Diesel Generator ,
Silent Running Generators Camping ,
Brushless Generator Set ,
Yanmar 5kw Diesel Generator ,
Send Email
x
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
