URL: https://www.elcospowergenerators.com/download/BF-ELCOS-EN.pdf
Accessed: 2026-11-13

.BF BaseFrame

Power range 10-3000 kVA

Generating sets 1500-1800 RPM - 50/60Hz - 400-230 V/480-277 V

Designed for                                                   Generating sets

the industry                                                   designed to offer

Wide choice                                                    power supply solutions

of engines                                                     The BF series generators

Factory                                                        offer a wide range

tested                                                         of power and engine brands

                         www.elcos.net
            .BF Power range 10-3000 kVA

            Power generators 1500-1800 RPM - 50/60Hz - 400-230 V/480-277 V

                                                                                       EU Standards

                                                                                       Compliant

   Diesel Generators base frame   Safe for the operator and                 Fully customizable to fit

   for genset room or Containers  easy to maintain                          all needs

   BF generators are the optimal  All operations, such as use,              Thanks to a wide range

   choice for applications        commissioning and                         of accessories we can configure

   in the industrial fields.      maintenance are carried out               the generator to be perfectly

   All BF Generators are factory  in complete safety, thanks to             suited to your needs.

   tested.                        all the protection devices.

                                                                            Engine and Alternator Brands

2
Electric power supply                  Applications

solutions

The range of Elcos Base Frame          These generators can be used

Generators offers a reliable energy    in a variety of applications, such as:

source for industrial use.

Often used as a primary source                       -Industries

of supply in self-production                         -Data Centers

installations or as a mains                          -Hotels

emergency back-up system.                            -Residential areas

                                                     -Hospitals

The range of ELCOS Base Frame                        -Airports

Generators allows management                         -Malls

in parallel, stand alone or as master                -Farms

and slave modes.                       This is to certify that

                                       ELCOS S.r.l.
                                       S.S.234km 5-8,L250i-v260e23GsRUtMoELLOcCRkEMsONEFSE (aCR)r–mItaly s

                                       -Military sites QualityManagementSystem hasbeenassessedandregisteredas
The BF range covers the reference      conforming with the requirements of the ISO 9001:2015.

                                       -Oil & Gas Scope:                                 Rent
power from 10 to 3000 kVA,             Design, Production,      Assistance,  Sales  and        of Electrical

                                       Generators.

                                       Progettazione, Produzione, Assistenza, Vendita          e Noleggio di   Gruppi

                                       Elettrogeni.

equipped with premium engines

                                       Certificate Registration No. 001418-1-IT-1-QMS

and alternators brand.                 Certified Since          23.03.2022

                                       Valid From               23.03.2022

                                       Valid Until              22.03.2024

                                       Recertification Before   22.03.2025

www.elcos.net

                                       Managing Director                                                               3
   .BF Power range 10-3000 kVA

           Power generators 1500-1800 RPM - 50/60Hz - 400-230 V/480-277 V

               Magneto-thermal                   Exhaust bellow with flexible joint

               switch

                                                                                                 Tropical

                                                                                                 radiator

               Emergency stop

                            button

                            Air Filtration

                            cartridge system

                                                                           Tank with anti spillage

                                                                           bunded base

   Wiring                   Engine heater        Automatic stop system     Tank filler           Anti-vibration pads

   excellent degree of      for easier cranking  due to lack of fuel       with wide dimensions  attenuate the vibrations

   resistance with plug in  in cold environment                            for easy refuelling   caused by the unit

4  connectors
                           Integrated tank              External tank             Silenced muffler           Battery holder

                           with oversized collection    connections               supplied in standard       designed to facilitate

                           tank (optional)              standard feature in       configuration, it reduces  maintenance and replace

                                                        models without tank       engine exhaust noise

                                                        from 750 kVA upwards

Command

and control panel

                                                                                                             Lifting lugs

                                                                                                             allow lifting of the

                                                                                                             machine, as standard

                                                                                                             from 750 kVA upwards

Magneto-thermal

switch                                                                                                       Base frame

                                                                                                             supports the machine

                                                                               Heat part guards              and allows an easy

                                                                                                             handling

                           Pre-drilled frame                                                                 Rotating part guards

                           for anchoring to the ground                                                       to prevent injuries

                                                                                                             to the user

Engine Liquids             Alternator with switch       Connection copper bars    Lead-acid starter          Oil change pump

-20 °C oil and antifreeze  on board                     where provided they       battery                    it facilitates oil change

                           for a comfortable and        allow to connect more     supplied pre-charged

                           safe connection              cables on the same phase  ready to use                                          5
   .bf Power range 10-3000                                                                              Control systems

                                            kVA

   QPE POLYVALENT PANEL                          MC4                                  QLE EMERGENCY PANEL                           MC2

                                                                             #   evo

      Applications                                                                    Applications

   w Auto-production (island)                                                         w Emergency to the mains                                           mc2Amf

                                                                                                                                1                                             ESC        ENTER

                                                                                                                                >                                                  PROG

   w Emergency to the mains                                                                                                     2

                                                                                                                                +

                                                                                                                                3

                                                                                                                                                                           G

                                                                                                                                                         I/0          I/0

              Variant +011                                                               Variant +011

              Without integrated switching                                               Without integrated switching

              With this variant the SWITCHING is externally                              With this variant the SWITCHING is externally

              managed through separate ATS panels (optional).                            managed through separate ATS panels (optional).

   è Controls                               è Signals/Protections                     è Engine measures                      l  Genset short circuit

   l  Manual start up and stop              l    Failed to start                      l  Fuel tank level %                   l  Genset overvoltage

   l  Automatic start up and stop from AMF  l    Failed to stop                       l  Engine oil pressure BAR             l  Genset undervoltage

   l  Start up and stop through contact     l    Low oil level*                       l  Engine Coolant temperature °C       l  Genset high frequency

   l  Fuel pump control                     l    Low oil pressure                     l  Total run timeBattery voltage       l  Genset low frequency overspeed

   l  Lock l Reset                          l    Minimum oil pressure (pre-alarm)     l  Start-ups counter                   l  Earth fault (alarm)

   l  Programmable automatic test           l    Low cooling liquid level             l  Engine speed                        l  Maintenance request

   l  Emergency stop button                 l    Very high cooling liquid level                                              l  Emergency button pressed

   l  Main counter command closed           l    High temperature (pre-alarm)         è Alternator measures                  l  Remote emergency active

   l  G.s. counter command closed           l    Generator battery charger            l  Generator Voltage L1, L2, L3        l  Genset negative phase sequence

   è Engine Measures                        l    No fuel                              l  Generator Voltage L1-N, L2-N, L3-N  è Visualizations

                                            l    Low fuel level (pre-alarm)           l  Generator frequency                 l  Pre-alarms

   l Engine RPM*                            l    Start up                             l  Generator current L1, L2, L3        l  Alarms

   l Engine oil pressure BAR                l    Stop                                 l  Generator Apparent Power kVA        l  Engine measures

   l Engine oil temperature*                l    Fuel pump running                    l  Generator Active Power kW           l  Alternator measures

   l Engine oil level*                      l    Battery connected                    è Communication ports                  l  Operating mode

   l Cooling system pressure*               l    Battery charging                                                            l  Genset status

   l Cooling system temperature°C           l    Battery undervoltage                 l Can-bus port                         l  Genset contactor status

   l Coolant level %                        l    Battery overvoltage                  l RS485 port with Mod-bus RTU          l  Glow plugs status

   l Fuel consumption*                      l    Genset overvoltage                   communication

   l Fuel level %                           l    Genset undervoltage                  l USB port for parameters saving and   è Functions

   l Total operating hours                  l    Genset overload                      firmware update                        l Remote Start and Stop

   l Partial operating hours (resettable)   l    Genset short circuit                 è Equipment                            l Manual Start and stop

   l Hours to maintenance                   l    Genset maximum frequency                                                    l Emergency stop button on panel

   l Battery charger voltage                l    Genset minimum frequency             l  Microprocessor Logic                board

   l Start up counter                       l    Genset connected                     l  Back-lit display                    l Remote emergency stop

   è Communication Interfaces               l    Genset contactor closed              l  Programmable from display           l Remote test on load

                                            l    Circuit breaker protection           l  16 event log                        l Scheduled start-ups

   l CAN-BUS communication                  l    Mains connected                      l  Icons management                    l MODBUS commands (Start, Stop,

   l USB port for saving parameters         l    Mains overvoltage                    l  STOP button                         Reset, Test)

   and firmware updates                     l    Mains undervoltage                   l  START button

   l RS485 serial output                    l    Mains contactor closed               l  TEST button

   è Equipment                              l    Emergency button pressed             l  Reset alarm button

                                                                                      l  Alarm mute button

   l Microprocessor logic                                                             è Pre-Allarms/Allarms

   l Backlit refractive display

   l 16-event alarm history list                                                      l  Common Alarm

   l Multi-language management                                                        l  Fuel reserve (pre-alarm)                      mc2Amf

                                                                                                                                    1               ESC        ENTER

                                                                                                                                    >                    PROG

                                                                                                                                    2

                                                                                                                                    +

                                                                                                                                    3

                                                                                                                                                 G

                                                                                                                                       I/0  I/0

   l Troubleshooting with suggestions                                                 l  Low fuel level (alarm)

   è Alternator Measures                                                              l  Charge alternator failed (dinamo)

                                                                                      l  Low oil pressure (alarm)

   l  Genset  voltage three-phase                                                     l  Oil sensor failed (alarm)

   l  Genset  star voltage RN.SN.TN.                                                  l  High coolant temperature (alarm)

   l  Genset  three-phase current                                                     l  Low water level

   l  Genset  frequency                                                               l  Water in fuel

   l  Genset  apparent power KVA                                                      l  Battery undervoltage

   l  Genset  actual power KW                                                         l  Battery overvoltage

   l  Genset  reactive power KWr                                                      l  GS failure to start

   l  Genset  KWh                                                                     l  GS failure to stop

   l  Genset  power factor cosfì                                                      l  Can-bus Failure

   è Main Measures                                                                    l  No Can-bus communication

                                                                                      l  Genset overload L1, L2, L3 phases

   l Mains voltage RST

   l Mains frequency

6                                                                                                                                  www.elcos.net
        GE.BF

        Power Generators 10                     -  40     kVA

        1500/1800 RPM DIESEL

        50 /60 HZ 400-230 V/480-277 V

                                                                                                      CM                              ВРЕМЯ

                        кВА           кВА                                                   SPEED                                                     switch

                    50 HZ  60 HZ  50 HZ  60 HZ  BRAND     CODE           COOLING  STAGE     GOVERNOR  L X W X H   WEIGHT kg  TANK lt  LOAD @ 75% - h  SWITCH A

10 kVA

GE.PK.011/010.SS    10       -    9        -    Perkins   403A-11G1      W50°     Stage 0   M         175x90x140  650        110             48       16

GE.YAS5.011/010.SS  11       10   10       9    Yanmar    3TNV80F        W50°     Stage 5   M         175x90x140  581        110             62       16

15 kVA

GE.BD.017/015.SS    17       25   15       23   Baudouin  4M06G20/5      W50°     Stage 0   M         175x90x140  763        110             30       20

GE.PK.017/015.SS    17       19   15       17   Perkins   403A-15G2      W50°     Stage 0   M         175x90x140  667        110             36       20

GE.YAS5.017/015.SS  17       17   15       15   Yanmar    3TNV88F        W50°     Stage 5   M         175x90x140  630        110             43       20

20 kVA

GE.BD.022/020.SS    21       32   20       29   Baudouin  4M06G25/5      W50°     Stage 0   E         175x90x140  782        110             25       32

GE.PK.022/020.SS    22     26,5   20       25   Perkins   404A-22G1      W50°     Stage 0   M         175x90x140  737        110             28       32

GE.PKS5.021/020.SS  21       27   20       24   Perkins   404J-22G       W50°     Stage 5   M         175x90x140  737        110             28       32

GE.YAS5.022/020.SS  22       -    20       -    Yanmar    4TNV88-BIECS   W50°     Stage 5   M         175x90x140  667        110             28       32

25 kVA

GE.CU.030/027.SS    27,5     -    25       -    Cummins   X2.5G2         W50°     Stage 0   M         190x90x150  853        110             23       40

30 kVA

GE.AI.033/030.SS    33       37   30       33   FPT       S 8000 AM      W50°     Stage 0   M         190x90x150  993        110             21       50

GE.BD.035/032.SS    35       42   32       38   Baudouin  4M06G35/5      W50°     Stage 0   E         190x90x150  913        110             21       50

GE.DWS5.032/030.SS  32       41   30       37   Doosan    D18            W50°     Stage 5   E         190x90x150  858        110             20       50

GE.PK.034/031.SS    33       38   30       35   Perkins   1103A-33G      W50°     Stage 0   M         190x90x150  1036       110             20       50

GE.YA.037/033.SS    37       38   33       35   Yanmar    4TNV98         W50°     Stage 3A  M         190x90x150  875        110             22       50

GE.YAS5.037/033.SS  37       -    33       -    Yanmar    4TNV98C-IYE    W50°     Stage 5   E         190x90x150  926        110                      50

40 kVA

GE.BD.044/040.SS    44       51   40       47   Baudouin  4M06G44/5      W50°     Stage 0   E         190x90x150  939        110             17       63

GE.YA.047/044.SS    47       55   44       50   Yanmar    4TNV98T        W50°     Stage 2   M         190x90x150  911        110             16       63

GE.YA3A.047/044.SS  47       -    44       -    Yanmar    4TNV98T ZGECS  W50°     Stage 3A  E         190x90x150  928        110             16       63

GE.YAS5.044/040.SS  44       -    40       -    Yanmar    4TNV98CT-IYE   W50°     Stage 5   E         190x90x150  952        110                      63

GE.YA.044\040.BF    44       49   40       46   Yanmar    4TNV98T        W50°     Stage 2   M         170x80x127  697        85              13       63

                                                                                                                                      www.elcos.net             7
            GE.BF

            Power Generators 50                    -  100    kVA

            1500/1800 RPM DIESEL

            50 /60 HZ 400-230 V/480-277 V

                                                                                                         CM                               ВРЕМЯ

                           кВА           кВА                                                                                                              switch

                       50 HZ  60 HZ  50 HZ  60 HZ  BRAND     CODE           COOLING  STAGE     GOVERNOR  L X W X H    WEIGHT kg  TANK lt  LOAD @ 75% - h  SWITCH A

   50 kVA

   GE.AI.056/051.SS    55            50            FPT       N45AM2         W50°     Stage 0   M         220x110x165  1182       250             27       80

   GE.BD.055/050.SS    55       63   50       56   Baudouin  4M06G55/5      W50°     Stage 0   E         220x110x165  1048       250             29       80

   GE.DWS5.052/050.SS  52       56   50       52   Doosan    D24            W50°     Stage 5   E         220x110x165  1026       250             30       80

   GE.PK.051/046.SS    50       60   45       54   Perkins   1103A-33TG1    W50°     Stage 0   M         220x110x165  1253       250             31       63

   60 kVA

   GE.AI.066/060.SS    66       73   60       66   FPT       N45SM1A        W50°     Stage 2   M         220x110x165  1278       250             26       100

   GE.AI3A.066/060.SS  66            60            FPT       N45SM1F        W50°     Stage 3A  M         220x110x165  1278       250             20       100

   GE.AIS5.061/060.SS  60            60            FPT       F34TEVP01.00   W50°     Stage 5   E         260x110x168  1270       250             23       100

   GE.BD.065/060.SS    66            60            Baudouin  4M11G70/5      W50°     Stage 0   E         260x110x168  1462       250             23       100

   GE.PK.067/061.SS    66       75   60       69   Perkins   1103A-33TG2    W50°     Stage 0   M         220x110x165  1299       250             25       100

   80 kVA

   GE.AI.090/080.SS    90       99   80       90   FPT       N45SM3         W50°     Stage 0   M         260x110x168  1453       250             17       125

   GE.AI3A.088/080.SS  88            80            FPT       N45TE1F        W50°     Stage 3A  E         260x110x168  1503       250             16       125

   GE.AIS5.090/085.SS  90            85,7          FPT       F36ETVP03.A85  W50°     Stage 5   E         260x110x168  1433       250             20       125

   GE.BD.090/082.SS    90     103    82       94   Baudouin  4M11G90/5      W50°     Stage 0   E         260x110x168  1605       250             19       125

   GE.DWS5.085/075.SS  85     100    75       90   Doosan    D34            W50°     Stage 5   E         260x110x168  1541       250             18       125

   GE.PK.088/080.SS    88     100    80       90   Perkins   1104A-44TG2    W50°     Stage 0   M         260x110x168  1527       250             18       125

   GE.PK3A.088/080.SS  88     100    80       91   Perkins   1104D-E44TAG1  W50°     Stage 3A  E         260x110x168  1531       250             15       125

   GE.VO.094/085.SS    95       97   85       86   Volvo     TAD 530 GE     W50°     Stage 2   M         260x110x168  1569       250             20       125

   100 kVA

   GE.AI.110\100.BF    110    121    100    110    FPT       N45TM2A        W50°     Stage  2  M         200x100x152  1191       110             7        160

   GE.BD.110\100.BF    110      -    100      -    Baudouin  4M11G110/5     W50°     Stage  0  E         200x100x150  1337       110             7        160

   GE.DZ.110\105.BF    108    117    102    112    Deutz     BF4M1013EC     W50°     Stage  2  M         240x110x170  1146       250             14       160

   GE.DZA.110\100.BF   105      -    100      -    Deutz     BF6L 914       Air      Stage  2  M         200x100x152  1154       110             7        160

   GE.PK.110\100.BF    110    125    100    112    Perkins   1104C-44TAG2   W50°     Stage  2  E         200x100x140  1226       110             7        160

   GE.VO.110\100.BF    110    115    100    103    Volvo     TAD 531 GE     W50°     Stage  2  M         240x110x170  1287       250             16       160

8                                                                                                                                         www.elcos.net
         GE.BF

         Power Generators 130                      -    250   kVA

         1500/1800 RPM DIESEL

         50 /60 HZ 400-230 V/480-277 V

                                                                                                      CM                               ВРЕМЯ

                  кВА           кВА                                                                                                                    switch

                  50 HZ  60 HZ  50 HZ  60 HZ  BRAND     CODE             COOLING  STAGE     GOVERNOR  L X W X H    WEIGHT kg  TANK lt  LOAD @ 75% - h  SWITCH A

130 kVA

GE.AI.131\120.BF  135    140    120    130    FPT       N45TM3           W50°     Stage  0  M         240x110x165  1322       250             12       250

GE.BD.150\135.BF  150    -      135     -     Baudouin  6M11G150/5       W50°     Stage  0  E         270x120x160  1573       250             11       250

GE.CU.150\135.BF  150    170    136    150    Cummins   6BTAA5.9G6       W50°     Stage  0  E         240x110x170  1538       250             10       250

GE.DZ.130\120.BF  130    132    120    120    Deutz     BF4M1013FC       W50°     Stage  2  M         240x110x170  1254       250             14       250

GE.PK.151\137.BF  150    169    135    152    Perkins   1106A-70TG1      W50°     Stage  0  M         240x110x170  1545       250             12       250

GE.VO.150\135.BF  144    151    130    135    Volvo     TAD 532 GE       W50°     Stage  2  E         240x110x170  1488       250             12       250

150 kVA

GE.AI.176\165.BF  176    187    165    170    FPT       N67TM4           W50°     Stage  0  M         240x110x165  1517       250             9        250

GE.BD.165\150.BF  165    -      150     -     Baudouin  6M11G165/5       W50°     Stage  0  E         270x120x160  1611       250             10       250

GE.CU.176\160.BF  170    -      155     -     Cummins   6BTAA5.9G7       W50°     Stage  0  E         270x120x180  1621       250             9        250

GE.DW.170\150.BF  170    200    150    185    Doosan    DP086TA          W50°     Stage  2  E         240x110x165  1715       250             10       250

GE.DZ.160\150.BF  162    180    150    171    Deutz     BF6M1013EC       W50°     Stage  2  M         270x120x180  1477       250             11       250

GE.PK.166\150.BF  165    188    150    168    Perkins   1106A-70TAG2     W50°     Stage  0  M         270x120x165  1691       250             11       250

GE.VO.165\150.BF  165    172    150    155    Volvo     TAD 731 GE       W50°     Stage  2  M         270x120x170  1694       250             10       250

180 kVA

GE.VO.205\185.BF  205    227    185    203    Volvo     TAD 732 GE       W50°     Stage 2   E         270x120x180  1816       250             9        400

200 kVA

GE.AI.221\201.BF  220    234    200    210    FPT       N67TM7           W50°     Stage  0  M         240x110x165  1688       250             7        400

GE.BD.220\200.BF  220    -      200     -     Baudouin  6M16G220/5       W50°     Stage  0  E         270x120x160  2095       250             8        400

GE.DW.220\200.BF  225    250    200    230    Doosan    P086TI           W50°     Stage  2  E         270x120x195  1926       250             8        400

GE.DZ.225\205.BF  226    250    205    220    Deutz     BF6M 1013FCG3    W50°     Stage  2  E         270x120x180  1675       250             8        400

GE.PK.220\200.BF  220    -      200     -     Perkins   1106A-70TAG4     W50°     Stage  0  E         270x120x165  1817       250             8        400

GE.VO.225\205.BF  225    252    205    226    Volvo     TAD 733 GE       W50°     Stage  2  E         270x120x180  1987       250             8        400

250 kVA

GE.AI.275\250.BF  275    290    250    260    FPT       N67 TE8W         W50°     Stage  0  E         270x120x180  1854       250             7        400

GE.BD.275\250.BF  275    -      250     -     Baudouin  6M16G275/5       W50°     Stage  0  E         300x115x190  2461       400             10       400

GE.DW.250\230.BF  250    285    230    250    Doosan    DP086LA          W50°     Stage  2  E         270x120x180  2027       250             7        400

GE.DZ.275\250.BF  279    300    250    260    Deutz     TCD 2013 L06 4V  W50°     Stage  2  E         270x120x180  2126       250             7        400

GE.PK.275\250.BF  275    -      250     -     Perkins   1206A-E70TTAG3   W50°     Stage  0  E         270x120x180  1935       250             7        400

GE.VO.275\250.BF  275    287    250    255    Volvo     TAD 734 GE       W50°     Stage  2  E         270x120x180  2078       250             7        400

                                                                                                                                       www.elcos.net             9
             GE.BF

             Power Generators 275                 -         400  kVA

             1500/1800 RPM DIESEL

             50 /60 HZ 400-230 V/480-277 V

                                                                                                          CM                               ВРЕМЯ

                      кВА           кВА                                                                                                                    switch

                      50 HZ  60 HZ  50 HZ  60 HZ  BRAND     CODE             COOLING  STAGE     GOVERNOR  L X W X H    WEIGHT kg  TANK lt  LOAD @ 75% - h  SWITCH A

    275 kVA

    GE.DW.300\275.BF  300    335    275    300    Doosan    P126TI           W50°     Stage 2   E         300x135x190  2594       400             10       400

    300 kVA

    GE.AI.332\305.BF  332    363    305    330    FPT       C87TE4           W50°     Stage  0  E         305x135x188  2726       400             8        630

    GE.BD.340\310.BF  340    -      310     -     Baudouin  6M16G330/5       W50°     Stage  0  E         300x135x190  2700       400             8        630

    GE.CU.346\301.BF  330    375    300    344    Cummins   QSL9G5           W50°     Stage  0  E         300x135x188  2513       400             9        630

    GE.DW.340\310.BF  335    390    300    345    Doosan    P126TI-II        W50°     Stage  0  E         300x135x190  2594       400             9        630

    GE.DZ.350\315.BF  350    374    315    338    Deutz     BF6M 1015 C G1   W50°     Stage  2  E         300x135x206  2503       400             8        630

    GE.PK.335\300.BF  335    389    300    352    Perkins   1506A-E88TAG5    W50°     Stage  0  E         300x135x180  2807       400             9        630

    GE.SC.335\304.BF  350    360    320    340    Scania    DC09 072A 02 13  W50°     Stage  0  E         300x135x194  2773       400             9        630

    GE.VO.360\325.BF  350    360    320    340    Volvo     TAD 1341 GE      W50°     Stage  2  E         300x135x194  3300       400             10       630

    350 kVA

    GE.AI.385\350.BF  385    418    350    380    FPT       C13TE2A          W50°     Stage  2  E         300x135x188  2956       400             8        630

    GE.BD.385\350.BF  385    -      350     -     Baudouin  6M21G385/5       W50°     Stage  0  E         300x135x188  2911       400             7        630

    GE.DW.400\365.BF  405    445    365    400    Doosan    DP126LB          W50°     Stage  0  E         300x135x215  2777       400             8        630

    GE.DZ.390\350.BF  390    -      350     -     Deutz     BF6M 1015 C G2   W50°     Stage  2  E         300x135x170  2587       400             8        630

    GE.PK.400\350.BF  400    440    350    400    Perkins   2206A-E13TAG2    W50°     Stage  0  E         300x135x200  3203       400             8        630

    GE.VO.375\350.BF  375    438    350    401    Volvo     TAD 1342 GE      W50°     Stage  2  E         300x135x194  3300       400             8        630

    375 kVA

    GE.DZ.410\380.BF  412    426    380    387    Deutz     BF6M 1015CP      W50°     Stage 2   E         300x135x170  2737       400             7        630

    GE.SC.410\375.BF  410    451    375    410    Scania    DC13 072A 02 11  W50°     Stage 0   E         300x135x194  3194       400             8        630

    GE.VO.410\375.BF  410    451    375    410    Volvo     TAD 1343 GE      W50°     Stage 2   E         300x135x194  3436       400             8        630

    400 kVA

    GE.AI.440\400.BF  440    462    400    420    FPT       C13TE3A          W50°     Stage  2  E         312x135x196  3155       400             6        630

    GE.BD.440\400.BF  440    -      400     -     Baudouin  6M21G440/5       W50°     Stage  0  E         312x135x196  3116       400             7        630

    GE.DW.460\420.BF  470    510    410    445    Doosan    P158 LE          W50°     Stage  0  E         312x135x220  3176       400             7        630

    GE.PK.450\400.BF  450    438    400    400    Perkins   2206A-E13TAG3    W50°     Stage  0  E         320x135x200  3354       400             7        630

    GE.SC.456\413.BF  450    501    410    456    Scania    DC13 072A 02 12  W50°     Stage  0  E         327x135x195  3266       400             7        630

    GE.VO.450\410.BF  450    501    410    456    Volvo     TAD 1344 GE      W50°     Stage  2  E         305x135x194  3451       400             7        630

10                                                                                                                                         www.elcos.net
         GE.BF

         Power Generators 450                        -    700   kVA

         1500/1800 RPM DIESEL

         50 /60 HZ 400-230 V/480-277 V

                                                                                                        CM                               ВРЕМЯ

                    кВА           кВА                                                                                                                    switch

                    50 HZ  60 HZ  50 HZ  60 HZ  BRAND     CODE             COOLING  STAGE     GOVERNOR  L X W X H    WEIGHT kg  TANK lt  LOAD @ 75% - h  SWITCH A

450 kVA

GE.AI.500\450.BF    500    550    450    475    FPT       C13TE6W          W50°     Stage 0   E         350x150x195  3342       400             6        800

GE.BD.500\450.BF    500    -      450    -      Baudouin  6M21G500/5       W50°     Stage 0   E         350x150x200  3216       400             6        800

GE.DW.500\460.BF    510    570    450    520    Doosan    DP158 LCF        W50°     Stage 0   E         350x150x200  3611       400             6        800

GE.DZ.480\450.BF    480    512    450    464    Deutz     BF8M 1015CG1     W50°     Stage 2   E         350x152x218  3065       400             6        800

GE.MT3A.500\450.BF  500    550    450    500    MTU       10V 1600 G10F    W50°     Stage 3A  E         350x150x210  3666       400             6        800

GE.PK.500\450.BF    500    550    455    500    Perkins   2506C-E15TAG1    W50°     Stage 2   E         350x150x220  3740       400             6        800

GE.SC.503\456.BF    503    553    450    503    Scania    DC13 072A 02 13  W50°     Stage 0   E         350x150x195  3336       400             7        800

GE.VO.500\450.BF    500    501    450    456    Volvo     TAD 1345 GE      W50°     Stage 2   E         350x150x195  3481       400             6        800

500 kVA

GE.AI.550\500.BF    550    605    500    550    FPT       C13TE7W          W50°     Stage 0   E         350x150x215  3445       400             5        800

GE.CU.550\500.BF    550    500    500    450    Cummins   QSX15G8          W50°     Stage 2   E         350x150x215  3789       400             6        800

GE.DW.580\520.BF    580    652    530    568    Doosan    DP158 LDF        W50°     Stage 0   E         350x150x206  3714       400             5        800

GE.DZ.560\510.BF    560    588    510    536    Deutz     BF8M 1015CP      W50°     Stage 2   E         350x150x190  3179       400             5        800

GE.MT3A.550\500.BF  550    630    500    575    MTU       10V 1600 G20F    W50°     Stage 3A  E         350x150x210  3809       400             6        800

GE.PK.550\500.BF    550    563    500    500    Perkins   2506C-E15TAG2    W50°     Stage 2   E         350x150x220  3843       400             5        800

GE.SC.553\503.BF    553    553    503    503    Scania    DC13 072A 02 14  W50°     Stage 0   E         350x150x215  3539       400             6        800

GE.VO.550\500.BF    550    645    500    573    Volvo     TAD 1641 GE      W50°     Stage 2   E         350x150x215  3707       400             6        800

550 kVA

GE.DW.625\560.BF    630    694    570    629    Doosan    DP180LAF         W50°     Stage 0   E         350x150x200  4120       400             5        1000

GE.SC.613\555.BF    613    607    555    550    Scania    DC16 093A 02 52  W50°     Stage 0   E         350x150x208  3894       400             5        1000

GE.VO.630\570.BF    625    660    570    600    Volvo     TAD 1642 GE      W50°     Stage 2   E         350x150x215  3994       400             5        1000

600 kVA

GE.AI.620\600.BF    617    700    595    630    FPT       C16TE1W          W50°     Stage  0  E         350x150x195  3835       400             5        1000

GE.BD.660\600.BF    660    -      600    -      Baudouin  6M33G660/5       W50°     Stage  0  E         372x160x210  5057       400             5        1000

GE.DW.710\640.BF    710    748    640    678    Doosan    DP180LBF         W50°     Stage  0  E         350x150x200  4275       400             4        1000

GE.MT.650\600.BF    650    690    600    630    MTU       12V 1600 G10F    W50°     Stage  2  E         350x150x218  4281       400             5        1000

GE.PK.660\600.BF    660    680    600    625    Perkins   2806A-E18TAG1A   W50°     Stage  0  E         350x155x210  4431       400             5        1000

GE.SC.660\600.BF    660    660    600    600    Scania    DC16 078A 02 41  W50°     Stage  0  E         350x150x218  4064       400             5        1000

GE.VO.650\596.BF    650    690    596    625    Volvo     TAD 1642 GE      W50°     Stage  2  E         350x150x218  4007       400             5        1000

GE.VO.700\630.BF    700    761    630    685    Volvo     TWD 1643 GE      W50°     Stage  2  E         350x150x218  4743       400             5        1000

650 kVA

GE.BD.715\650.BF    715    -      650    -      Baudouin  6M33G715/5       W50°     Stage  0  E         375x160x210  5199       400             4        1000

GE.DW.760\680.BF    750    880    680    800    Doosan    DP222LBF         W50°     Stage  0  E         350x150x200  4474       400             4        1000

GE.MT.700\650.BF    700    750    650    680    MTU       12V 1600 G20F    W50°     Stage  2  E         350x150x210  4428       400             5        1000

GE.PK.715\650.BF    715    687    650    625    Perkins   2806A-E18TAG2    W50°     Stage  0  E         350x155x210  4573       400             5        1000

GE.SC.715\650.BF    715    715    650    650    Scania    DC16 078A 02 42  W50°     Stage  0  E         350x150x218  4306       400             5        1000

GE.VO.715\650.BF    715    752    650    684    Volvo     TWD 1644 GE      W50°     Stage  2  E         350x150x218  4841       400             4        1000

700 kVA

GE.SC.770\700.BF    770    770    700    700    Scania    DC16 078A 02 43  W50°     Stage 0   E         350x150x218  4586       400             4        1000

GE.VO.770\700.BF    770    800    700    727    Volvo     TWD 1645 GE      W50°     Stage 2   E         365x150x218  5178       400             4        1000

                                                                                                                                         www.elcos.net             11
              GE.BF

              Power Generators 750                  -         1100       kVA

              1500/1800 RPM DIESEL

              50 /60 HZ 400-230 V/480-277 V

                                                                                                          CM                                ВРЕМЯ

                        кВА           кВА                                                                                                                   switch

                        50 HZ  60 HZ  50 HZ  60 HZ  BRAND     CODE           COOLING  STAGE     GOVERNOR  L X W X H    WEIGHT kg  TANK lt   LOAD @ 75% - h  SWITCH A

    750 kVA

    GE.BD.825\750.BF    825    -      750    -      Baudouin  6M33G825/5     W50°     Stage 0   E         395x168x215  5521       No tank   n.a.            1250

    GE.DW.825\750.BF    825    930    750    845    Doosan    DP222 LCF      W50°     Stage 0   E         365x150x200  4754       400              4        1250

    800 kVA

    GE.BD.900\810.BF    900    -      810    -      Baudouin  12M26G900/5    W50°     Stage 0   E         430x200x240  6740       No tank   n.a.            1250

    GE.CU.890\800.BF    886    1000   805    910    Cummins   QSK23G3        W50°     Stage 0   E         418x167x216  6298       No tank   n.a.            1250

    GE.MT.870\780.BF    865    -      783    -      MTU       12V 2000 G26F  W50°     Stage 0   E         410x170x210  6487       No tank   n.a.            1250

    GE.PK.880\800.BF    880    940    800    845    Perkins   4006-23TAG3A   W50°     Stage 0   E         380x175x220  6002       No tank   n.a.            1250

    900 kVA

    GE.BD.1000\900.BF   1000   -      910    -      Baudouin  12M26G1000/5   W50°     Stage 0   E         430x200x240  6892       No tank   n.a.            1600

    GE.CU.1030\940.BF   1029   1132   935    1029   Cummins   QST30G3        W50°     Stage 0   E         450x200x216  6818       No tank   n.a.            1600

    GE.MT.1000\910.BF   1005   -      910    -      MTU       16V 2000 G16F  W50°     Stage 0   E         450x200x215  7084       No tank   n.a.            1600

    1000 kVA

    GE.CU.1101\1001.BF  1100   -      1000   -      Cummins   KTA38G5        W50°     Stage  0  E         450x180x225  8568       No  tank  n.a.            1600

    GE.BD.1120\1020.BF  1120   -      1020   -      Baudouin  12M26G1100/5   W50°     Stage  0  E         480x210x240  7334       No  tank  n.a.            1600

    GE.CU.1100\1000.BF  1100   1256   1000   1146   Cummins   QST30G4        W50°     Stage  0  E         420x200x235  7305       No  tank  n.a.            1600

    GE.MT.1100\1000.BF  1106   -      1005   -      MTU       16V 2000 G26F  W50°     Stage  0  E         450x200x215  7646       No  tank  n.a.            1600

    GE.PK.1130\1000.BF  1124   1125   1022   1000   Perkins   4008-TAG2A     W50°     Stage  0  E         470x175x220  7970       No  tank  n.a.            1600

    1100 kVA

    GE.BD.1250\1125.BF  1250   -      1125   -      Baudouin  12M33G1250/5   W50°     Stage 0   E         480x220x240  8392       No tank   n.a.            2000

    GE.MT.1260\1140.BF  1254   -      1135   -      MTU       16V 2000 G36F  W50°     Stage 0   E         460x180x240  7936       No tank   n.a.            2000

    GE.PK.1250\1125.BF  1250   -      1125   -      Perkins   4008 30TAG3    W50°     Stage 0   E         480x210x220  9184       No tank   n.a.            2000

12                                                                                                                                          www.elcos.net
          GE.BF

          Power Generators 1250                             -  3000           kVA

          1500/1800 RPM DIESEL

          50 /60 HZ 400-230 V/480-277 V

                                                                                                           CM                                ВРЕМЯ

                                                                                                                                                             switch

                    50 HZ  60 HZ  50 HZ  60 HZ  BRAND          CODE           COOLING  STAGE     GOVERNOR  L X W X H    WEIGHT kg  TANK lt   LOAD @ 75% - h  SWITCH A

1250 kVA

GE.BD.1400\1250.BF  1400   -      1250   -      Baudouin       12M33G1400/5   W50°     Stage  0  E         520x220x255  8745       No  tank  n.a.            2000

GE.CU.1390\1260.BF  1386   1610   1260   1418   Cummins        KTA50G3        W50°     Stage  0  E         520x170x240  10184      No  tank  n.a.            2000

GE.MH.1390\1260.BF  1390   1500   1280   1350   Mitsubishi     S12R-PTA       W50°     Stage  0  E         450x200x235  11544      No  tank  n.a.            2000

GE.MT.1370\1250.BF  1370   -      1250   -      MTU            18V 2000 G26F  W50°     Stage  0  E         520x190x255  8837       No  tank  n.a.            2000

GE.PK.1380\1250.BF  1378   1378   1253   1253   Perkins     4012-46TWG2A      W50°     Stage  0  E         485x180x235  9660       No  tank  n.a.            2000

1400 kVA

GE.CU.1540\1400.BF  1540   -      1400   -      Cummins        KTA50G8        W50°     Stage 0   E         560x200x240  11209      No tank   n.a.            2000

GE.MH.1540\1400.BF  1520   1680   1380   1520   Mitsubishi     S12R-PTA2      W50°     Stage 0   E         450x200x235  11444      No tank   n.a.            2000

GE.PK.1500\1370.BF  1500   1500   1364   1364   Perkins     4012-46TWG3A      W50°     Stage 0   E         520x190x255  9778       No tank   n.a.            2000

1500 kVA

GE.BD.1700\1500.BF  1700   -      1500   -      Baudouin       16M33G1700/5   W50°     Stage 0   E         540x230x260  10679      No tank   n.a.            2500

GE.CU.1690\1540.BF  1690   -      1540   -      Cummins        QSK50G4        W50°     Stage 0   E         480x200x250  12323      No tank   n.a.            2500

GE.MH.1690\1540.BF  1650   1880   1510   1700   Mitsubishi     S12R-PTAA2     W50°     Stage 0   E         480x200x260  11752      No tank   n.a.            2500

GE.PK.1660\1500.BF  1656   1656   1505   1505   Perkins     4012-46TWG4A      W50°     Stage 0   E         510x230x240  10104      No tank   n.a.            2500

1700 kVA

GE.BD.1900\1750.BF  1900   -      1750   -      Baudouin       16M33G1900/5   W50°     Stage 0   E         560x230x270  11117      No tank   n.a.            3200

GE.MH.1900\1730.BF  1880   2000   1720   1820   Mitsubishi     S16R-PTA       W50°     Stage 0   E         530x200x260  13860      No tank   n.a.            2500

GE.MT.1820\1650.BF  1815   1875   1650   1700   MTU            12V 4000 G14F  W50°     Stage 0   E         500x200x250  12453      No tank   n.a.            2500

GE.PK.1880\1700.BF  1876   1880   1705   1710   Perkins        4012-46TAG3A   W50°     Stage 0   E         510x220x270  11915      No tank   n.a.            2500

1900 kVA

GE.CU.2080\1890.BF  2079   -      1890   -      Cummins        QSK60G3        W50°     Stage 0   E         600x250x280  13906      No tank   n.a.            3200

GE.MH.2090\1900.BF  2080   2280   1900   2070   Mitsubishi     S16R-PTA2      W50°     Stage 0   E         530x200x255  14528      No tank   n.a.            3200

GE.MT.2040\1850.BF  2035   2200   1850   2000   MTU            12V 4000 G24F  W50°     Stage 0   E         500x200x250  12901      No tank   n.a.            3200

GE.PK.2030\1850.BF  2028   -      1844   -      Perkins        4016-61TRG1    W50°     Stage 0   E         550x250x270  13473      No tank   n.a.            3200

2000 kVA

GE.CU.2240\2040.BF  2237   -      2034   -      Cummins        QSK60G4        W50°     Stage 0   E         600x250x280  14190      No tank   n.a.            3200

GE.MH.2200\2000.BF  2200   -      2000   -      Mitsubishi     S16R-PTAA2     W50°     Stage 0   E         602x215x255  14820      No tank   n.a.            3200

GE.MT.2300\2100.BF  2300   2500   2100   2275   MTU            16V 4000 G14F  W50°     Stage 0   E         610x230x300  14735      No tank   n.a.            3200

GE.PK.2265\2060.BF  2250   -      2000   -      Perkins        4016-61TRG2    W50°     Stage 0   E         600x220x255  13757      No tank   n.a.            3200

2300 kVA

GE.MH.2500\2280.BF  2500   -      2280   -      Mitsubishi     S16R2-PTAW     W50°     Stage 0   E         610x230x300  16966      No tank   n.a.            4000

GE.MT.2530\2300.BF  2530   2750   2300   2500   MTU            16V 4000 G24F  W50°     Stage 0   E         610x230x300  15714      No tank   n.a.            4000

GE.PK.2500\2250.BF  2500   -      2250   -      Perkins        4016-61TRG3    W50°     Stage 0   E         610x230x300  14216      No tank   n.a.            4000

2500 kVA

GE.MH.2640\2400.BF  2640   -      2400   -      Mitsubishi     S16R2-PTAW-E   W50°     Stage 0   E         610x230x300  18298      No tank   n.a.            4000

GE.MT.2800\2550.BF  2805   3125   2550   2813   MTU            20V 4000 G14F  W50°     Stage 0   E         665x232x278  19322      No tank   n.a.            4000

2800 kVA

GE.CU.3000\2750.BF  3000   -      2750   -      Cummins        QSK78G9        W50°     Stage 0   E         650x200x275  18997      No tank   n.a.            4000

GE.MT.3000\2800.BF  3080   3438   2800   3125   MTU            20V 4000 G24F  W50°     Stage 0   E         650x200x275  19492      No tank   n.a.            4000

3000 kVA

GE.MT.3360\3000.BF  3355   3750   3050   3450   MTU            20V 4000 G34F  W50°     Stage 0   E         650x200x275  20033      No tank   n.a.            5000

                                                                                                                                             www.elcos.net             13
    .bf Power range 10-3000 kVA

                                 Engine

                                 Heavy duty air filter

                                 Fuel/Water separator filter

                                 Engine liquids -40 °C

                                 Oil suction pump

                                 Dual redundant starter motors

                                 Super hot 230 Vac engine pre-heater

                                 Automatic oil refilling system

                                 Electrical driven radiator

                                 Alternator

                                 230 Vac anti-condensation heaters

                                 RTD-PT100 probes on stator windings

                                 PT100 probe on bearings

                                 Temperature control unit up to 4 PT100  probes

                                 Joint and bell housing for coupling in

                                 double-bearing alternators

                                 Batteries

                                 Redundant battery system

                                 DC isolator

                                 Maintenance free high efficiency starter batteries

                                 24Vdc NiCd starter batteries

                                 Exhaust

                                 Catalytic converter (CAT)

                                 Particulate filter (DPF)

                                 Spark arrestor

                                 Residential muffler -35 dBA

                                 Assembly of residential muffler on  board

                                 Exhaust bellow with flexible joint

14                                                                                   www.elcos.net
Optional

          Electrical system

          On board motorized circuit breaker for parallel managment

          QPE

          16-relay module

          RS485 Converter LAN/USB

          MASTER / SLAVE device

          GSM remote management modem

          Remote panel

          Remote management software

          WEB remote management system via LAN/GSM/GPRS with GPS

          Option with QBM DSE7320 controller on board

          Option with QBM ComAp AMF25 controller on board

          QLE / QMC

          Differential protection

          Fuel Supply

          Oversized tank on board

          Quick coupling connectors with 3-way valve for external fuel

          tank connection

          Automatic fuel refilling system on board

          Separate Switching Panels - ATS

          Separate Parallel Panels

          Services

          Factory AcceptanceTest (FAT)

          Vibration test

          Tanks

          Double wall fuel tanks with feet and tear valve

          Single wall fuel tank for outdoor use with

          bunded base and roof

          External tanks and automatic fuel refilling      systems

          Automatic fuel refilling system on trestle

          Tanks with bunded base on trestle

                                                           www.elcos.net  15
    .bf Power range 10-3000 kVA

    QC Switching and Automatic Panels

                    Genset Power           Max            Change             Dimensions            Weight          IP

    Model                  kVA            Current         Over Switch

                    400 V       230 V      A              Type               (L x W x H) cm                Kg      N

    QC1.0060        40          22         60                                    60x25x80                  47      54

    QC1.0090        60          35         90             Contactors 4P          60x25x80                  48      54

    QC1.0125        90          50         125                                   60x25x80                  50      54

    QC1.0250        165         90         250                                   60x25x80                  56      54

    QC2.0400        275         150        400                                   60x50x160                 109     54

    QC2.0630        410         250        630                                   60x50x160                 125     54

    QC2.0800        550         300        800                                   60x50x160                 128     54

    QC3.1250        800         450        1250           Motorized              80x60x160                 220     54

    QC4.1600        1050        --         1600           change over            80x80x190                 270     54

                                                          switch

    QC4.2000        1400        --         2000           4P 230V                80x80x190                 310     54

    QC4.2500        1700        --         2500                                  80x80x190                 350     54

    QC4.3150        2200        --         3200                              100x100x190                   450     54

    QC5.4000        2500        --         4000                              260x100x190                   700     54

    QC5.5000        3000        --         5000                              260x100x190                   800     54

    QLTS                            Load Transfer Switch Panels

                    Genset Power           Max            Change             Dimensions            Weight          IP

    Model                  kVA            Current         Over Switch

                    400 V       230 V      A              Type               (L x W x H) cm                Kg      N

    QLTS.060        40          22         60                                    40x16x45                  13      54

    QLTS.100        60          35         100                                   40x16x45                  13      54

    QLTS.160                                              Motorized

                    100         58         160            change over            52x20x60                  20      54

    QLTS.250        165         90         250            switch                 52x20x60                  22      54

                                                          4P 230V

    QLTS.400        275         150        400                                   60x28x80                  40      54

    QLTS.630        410         250        630                                   60x28x80                  45      54

    Qp.apm                                                Parallel       Panels

                                Reference            Genset Power                       Dimensions              IP

    Model                       Current

                                       A                  kVA                           (L x W x H) cm             N

    QP.APM.BM Management parallel modules on board without power                                           switch

    QP.APM.BM.DSE                      -                  130 - 3000                            -               54

    QP.APM.BM.COM                      -                  130 - 3000                            -               54

    QP.APM Management parallel modules with power switch

    QP.APM1                         250                   60 - 160                      60   x  60 x 190        54

    QP.APM2                         400                   180 - 260                     60   x  60 x 190        54

    QP.APM3                         800                   300 - 550                     60   x  60 x 190        54

    QP.APM4                         1250                  600 - 800                     80   x  60 x 190        54

    QP.APM5                         1600                  900 - 1150                    80   x  60 x 190        54

    QP.APM6                         2000                  1200 - 1400                   80   x  60 x 190        54

    QP.APM7                         2500                  1450 - 1650                   80   x  60 x 190        54

    QP.APM8                         3200                  1700 - 2200                   100  x  100 x 190       54

    QP.APM9                         4000                  2300 - 2800                   100  x  100 x 190       54

    QP.APM10                        5000                  2900 - 3500                   120  x  100 x 190       54

    O.QP.S107.CONV         RS485/USB      Converter  for  remote connection  to  a  PC

16                                                                                                                     www.elcos.net
     Optional

container 20’30’40’HCLT

     Model             Feet                                             Description                                                  Power GS        Dimensions

                                                                                                                                     kVA                      cm

20’

CONTAINER-20-LT-01     20’     Coibented Container 20' - LT Version                                                                  450 / 700 BF    606   x  244  x  259

CONTAINER-20-75D-01    20’     Soundproofed Container 20' - acoustic isolation 75 dBA at 7 mt. (+/-3 dBA)                            300 / 450 BF    606   x  244  x  259

CONTAINER-20-65D-01    20’     Soundproofed Container 20' - acoustic isolation 65 dBA at 7 mt. (+/-3 dBA)                            300 / 450 BF    606   x  244  x  259

CONTAINER-20-55D-01    20’     Soundproofed Container 20' - acoustic isolation 55 dBA at 7 mt. (+/-3 dBA)                            300 / 450 BF    606   x  244  x  259

CONTAINER-20HC-LT-01   20’ HC  Coibented Container 20' HC - LT Version                                                               800 / 1250 BF   606   x  244  x  289

CONTAINER-20HC-75D-01  20’ HC  Soundproofed Container 20' HC - acoustic isolation 75 dBA at 7 mt. (+/-3 dBA)                         450 / 700 BF    606   x  244  x  289

CONTAINER-20HC-70D-EV  20’ HC  Soundproofed Container 20' HC, internal muffler- Std., acoustic isolation 70 dBA          at  7  mt.  800 / 1250 BF   606   x  244  x  289

CONTAINER-20HC-65D-01  20’ HC  Soundproofed Container 20' HC - acoustic isolation 65 dBA at 7 mt. (+/-3 dBA)                         450 / 700 BF    606   x  244  x  289

CONTAINER-20HC-55D-01  20’ HC  Soundproofed Container 20' HC - acoustic isolation 55 dBA at 7 mt. (+/-3 dBA)                         450 / 700 BF    606   x  244  x  289

CONTAINER-20HC-POW-01  20’     Container 20', for power panel                                                                        For panel       606   x  244  x  259

CONTAINER-20-CIS-01    20’     Container 20', for Tank                                                                               For Tank        606   x  244  x  259

30’

CONTAINER-30HC-LT-01   30’ HC  Coibented Container 30' HC - LT  Version                                                              1300 / 1700 BF  913   x  244  x  290

CONTAINER-30HC-LT-02   30’ HC  Coibented Container 30' HC - LT  Version                                                              1800 / 3000 BF  913   x  244  x  290

CONTAINER-30HC-75D-01  30’ HC  Soundproofed Container 30' HC    - acoustic  isolation  75  dBA  at  7  mt.  (+/-3  dBA)              800 / 1250 BF   913   x  244  x  290

CONTAINER-30HC-75D-02  30’ HC  Soundproofed Container 30' HC    - acoustic  isolation  75  dBA  at  7  mt.  (+/-3  dBA)              1300 / 1700 BF  913   x  244  x  290

CONTAINER-30HC-65D-01  30’ HC  Soundproofed Container 30' HC    - acoustic  isolation  65  dBA  at  7  mt.  (+/-3  dBA)              800 / 1250 BF   913   x  244  x  290

40’

CONTAINER-40HC-LT-01   40’ HC  Coibented Container 40' HC - LT  Version                                                              1300 / 1700 BF  1219  x  244  x  289

CONTAINER-40HC-LT-02   40’ HC  Coibented Container 40' HC - LT  Version                                                              1800 / 3000 BF  1219  x  244  x  289

CONTAINER-40HC-75D-01  40’ HC  Soundproofed Container 40' HC    - acoustic  isolation  75  dBA  at  7  mt.  (+/-3  dBA)              800 / 1250 BF   1219  x  244  x  289

CONTAINER-40HC-75D-02  40’ HC  Soundproofed Container 40' HC    - acoustic  isolation  75  dBA  at  7  mt.  (+/-3  dBA)              1300 / 1700 BF  1219  x  244  x  289

CONTAINER-40HC-75D-03  40’ HC  Soundproofed Container 40' HC    - acoustic  isolation  75  dBA  at  7  mt.  (+/-3  dBA)              1800 / 3000 BF  1219  x  244  x  289

CONTAINER-40HC-65D-01  40’ HC  Soundproofed Container 40' HC    - acoustic  isolation  65  dBA  at  7  mt.  (+/-3  dBA)              800 / 1250 BF   1219  x  244  x  289

CONTAINER-40HC-65D-02  40’ HC  Soundproofed Container 40' HC    - acoustic  isolation  65  dBA  at  7  mt.  (+/-3  dBA)              1300 / 1700 BF  1219  x  244  x  289

CONTAINER-40HC-65D-03  40’ HC  Soundproofed Container 40' HC    - acoustic  isolation  65  dBA  at  7  mt.  (+/-3  dBA)              1800 / 3000 BF  1219  x  244  x  289

CONTAINER-40HC-55D-01  40’ HC  Soundproofed Container 40' HC    - acoustic  isolation  65  dBA  at  7  mt.  (+/-3  dBA)              800 / 1250 BF   1219  x  244  x  289

CONTAINER-40-HC-01     40’     Container 40', for power panel                                                                        For panel       1219  x  244  x  259

                                                                                                                                          www.elcos.net                    17
    container

                Iso Range 20’/20’HC - 30’/30’HC - 40’/40’ HC

                                                 Access door                          Residential muffler -35 dBA

                                                 it allows to enter the genset room   on the roof it guarantees an acoustic

                                                 for inspection                       reduction of the exhaust

                              Air intake louvres                                      Wide opening doors 180°   Emergency devices

                              guarantee a suitable ventilation                                                  lever to stop the fuel

                              in all conditions                                                                 and EPO

    Tear valve                Padding material                   Discharge passage    Electrical system         Sound-absorbing

    interrupts the flow of    is composed of different           allows to connect    lighting and internal     partitions

    diesel fuel in the event  types like class 1                 the muffler outside  EMF facilitate the        reduce the noise

18  of an emergency           micro-perforated panels            the engine           staff when inside         perceived outside
                                                                                                      *Electrical Driven

                                                                                                      Radiator

IP door gasket              Air intake louvres         Door lock           Maintenance doors          70 EDR* model

it guarantees a remarkable  and special attenuators    for soundproof and  they guarantee a           residential -40 dBA

tightness to isolate the    prevent noise dissipation  tamperproof         comfortable inspection     muffler built-in

generated noise                                                            and maintenance            in the roof

                                         ISO corner castings

                                                                                                      70 EDR* model

                                                                                                      fully removable machine,

                                                                                                      big tank on board and

                                                                                                      room forced ventilation

                                                                                                      70 EDR* model

                                                                                                      VSD driven fan remote

                                                                                                      radiator properly sized for

                                                                                                      the temperature

                 Forklift tunnels

                 to ensure safe lifting and handling                                                  Air outlet louvres

                                                                                                      with metal mesh to

                                                                                                      protect the expulsion

                                                                                                      from leaves/dirt

Emergency button            Air intake louvres         Control & Command   Residential Muffler        Louvres

lever to stop the oil       guarantee a suitable       panel IP 55         on the roof it guarantees  special inclined grills to

and EPO                     ventilation                accessible from     an acoustic reduction      protect against rain and

                            in all conditions          the outside         of the exhaust noise       wire anti-mouse mesh         19
    .Container

    Access

    Control panel cabinet inspection door (double door)

    Control panel cabinet inspection door (single door)

    Panic release pushbutton for service door

    Expulsion compartment walkway

    Double hinged door with wide (180°) opening

    Shelter above access door (for single hinged control panel)

    Shelter above access door (for double hinged control panel)

    Doorstop

    Aspiration / Expulsion

    Front vertical air outlet louvres

    Vertical gravity louvres

    Vertical motorized louvres

    VSD driven fan remote radiator

    Exhaust

    External muffler with insulated casing

    Internally mounted muffler

    Fuel Supply

    Tanks and automatic fuel refilling systems

    Double wall tanks with feet, with tear valve

    4000/5000 Lts. tank space-optimized

    External refill with signal lamp for Container

    External refill with analogue level indicator

    Fuel connections with 3-way valve & quick couplings

    Bunded floor area with drainage to the outside

    Tank installation in Container with dividing fireproof wall

    Certifications

    Rina Certification

    Atex Certification

20                                                  www.elcos.net
Fire Prevention System

Fire detection kit Including thermal and optical sensors,

control unit, optical and acoustic indicator, emergency button

Fire extinguishing kit with CO2 gas, including: CO2 cylinder,

gas collection manifolds, distribution piping and nozzles

Fire detection and extinguishing kit

PTFE oil hoses reinforced with stainless steel sleeve

Electrical System

Installation and connection of power panel

Dedicated panel room with external access door

Cable entry from below

Outdoor container lighting

Door opening alarm system

Air extractor with ambient probe

Engine compartment electric heating kit

Automatic container temperature control system

Painting

Total custom container painting

High resistance painting for corrosive environments

Various

Galvanized checkered floor plates, thickness 3+2 mm

                                                       www.elcos.net  21
    Testing Rooms

         Testing Room 1         from 5   to 1000 kW Certifiedforphonometrictests

         LOW Voltage                      DC Voltage

    TR1  50 Hz                            48 VDC

         400 - 380 - 230 V

         60 Hz

         480 - 240 - 208 - 220  - 277 V

                                          Features of Testing Room N° 1

                                          l 607 kW x 2 automatic test with 10 load steps

                                          l 35 kW automatic test with 10 load steps

                                          l 10 kW automatic test in DC with 10 load steps

                                          l Full tests with 6 PT 100 probes, 3 thermal probes

                                          l Air flow test with anemometer

                                          l Vibrations test

                                          l Phonometric test

                                          l Data registration by MODBUS

         Testing Room 2         from 250  to 4000 kW

         LOW Voltage                      MEDIUM Voltage

    TR2  50 Hz                            50 Hz

         400 - 380 - 230 V                3/3.3 - 6/6.3/6.6 -10/11 -15   kV

         60 Hz                            60 Hz

         480 - 240 - 208 - 220  - 277 V   4 - 7.2/11.4 - 12.4/13 kV

                                          Features of Testing Room N° 2

                                          l 3000 kW automatic test with 20 load steps

                                          l Multi-voltage transformer with MV cells

                                          l Full tests with 6 PT 100 probes, 3 thermal probes

                                          l Parallel test for up to 6 containers

                                          l Air flow test with anemometer

                                          l Vibrations test

                                          l Phonometric test

                                          l Data registration by MODBUS

22                                                                                www.elcos.net
About us

                                      Company

                                      Elcos is located in Northern Italy,

                                      in the province of Cremona. It has been

                                      operating in the domestic and international

                                      market for over forty-five years.

                                      Elcos researches and develops products that use innovative

                                      technologies in order to optimize its production efficiency and

                                      performances provided by its systems, offering the user

                                      (from 1 to 3150 kVA) a customized product.

             Thisistocertifythat Elcos is an independent group that designs and produces in Italy
             ELCOS S.r.l.
                                      power           generation                                             systems           (emergency  and  self-production)
             S.S.234  km   58,250  -  26023 GRUMELLO  CREMONESE (CR) – Italy

             QualityManagementSysitenmtheasnbedeneasdsessfeodarndtrehgisetereidnasternational market.ELCOS has promoted
             conforming with the requirements of the ISO 9001:2015.

                                      an internal behavioural code based on customer satisfaction.

             Scope:

             Design, Production, Assistance, Sales and Rent of Electrical

             Generators.

             Progettazione, Produzione, Assistenza, Vendita e Noleggio di Gruppi                                                                                  us.
                                      Product quality and customer satisfaction: the passions that guide
             Elettrogeni.

                                      The R&D department is constantly studying the possibilities of
             Certificate Registration No. 001418-1-IT-1-QMS

                                      technological innovation to improve the products proposed, to explore

             Certified Since          23.03.2022
                                      the23.p03.o202s2sibilities of new products and to improve production processes.
             Valid From

             Valid Until              22.03.2024
             RecertificationBefore Alw22.a03y.20s25focused on quality, ensuring conformity of the product and the

                                      processes according to legislation, by respecting

                                                                     environmental issues.

       45 of experience                                              The R&D department implements existing systems and

Years                                                                looks forward to future opportunities that can meet the

             Managing Director                                       needs of customers.

             Business Systems  Certification Pty, Ltd. (BCert), 15 Colman Close, Ropes Crossing NSW          2760,  Australia

                               Certification is subject to satisfactory ongoing Surveillance Assessments.

                               The validity of this certificate can be verified at www.jas-anz.org/register

Other Elcos  products                 Issue No.2 Date: 17.04.2023

GE-RB        ge-SS                    ge-bf                                                                         ge-TLC                 GMV-BF  nO BREAK

GDC-HS       GDC-saps ge-echo                                                                                       ge-zip                 TF      agriplus

                                                                                                                                                   www.elcos.net       23
www.elcos.net

