URL: https://www.elcospowergenerators.com/download/DCP_EN.pdf
Accessed: 2026-11-13

.DCP

DATA CENTER POWER

250-4100 KVA

TURNKEY SOLUTIONS & SHORT LEAD TIME

FOR DATA CENTER (MISSION CRITICAL)

                                     SINCE 1975 - 50 YEARS OF EXPERIENCE
   TURNKEY

   SOLUTION

   SHORT

   LEAD TIME

   OUR DATA CENTER

   POWER GENERATORS

   OFFER POWER RATINGS

   FROM 250 KVA TO 4100 KVA,

   TAILORED TO MEET OPERATIONAL  NEEDS.

2

                        SINCE 1975 - 50 YEARS OF EXPERIENCE
HYDROTREATED               COMPLIANT WITH DATA

VEGETABLE                  CENTER STANDARD

Capable of running on      Our generator sets comply

Hydrotreated Vegetable     with Uptime Institute and

Oils (HVO Diesel) in       TIA-942B standards for

compliance with EN15940,   both Tier III and Tier IV

providing a more           applications, guaranteeing

environmentally friendly   top-tier reliability and

and sustainable fuel       performance for data

alternative.               center operations.

CUSTOM-TAILORING           PERFORMANCE

Our generator sets can     Our gensets ensure

be fully customized to     stable performance even

meet specific data center  in extreme conditions.

requirements, ensuring     Additionally, they boast

seamless scalability       outstanding engine power

and a stable operating     capacity, reducing derating

environment.               at high altitudes.

                                                        3
.DCP

DATA CENTER

POWER GENERATORS

250-4100 KVA

4
THE POWER

FOR YOUR

DATA CENTER

DIESEL/HVO POWER GENERATORS

BUILT TO SUPPLY RELIABLE POWER

FOR DATA CENTERS OF ALL SIZES

ANYWHERE IN THE WORLD.

POWER GENERATORS COMPLIANT WITH

DESIGNED TO GUARANTEE 100% RELIABLE POWER

IN MISSION CRITICAL APPLICATIONS

TURNKEY SOLUTIONS & SHORT LEAD TIME

                                           5

SINCE 1975 - 50 YEARS OF EXPERIENCE
   100% RELIABLE

   POWER ON SITE

   FROM STANDARD SOLUTIONS TO

   CUSTOMIZED PROJECTS, ELCOS

   SUPPORTS YOUR NEEDS WITH A

   DEDICATED APPROACH FOR 50 YEARS.

   POWER GENERATORS DESIGNED ACCORDING THE TIER

   CLASSIFICATION CRITERIA FOR DATA CENTERS APPLICATIONS DEFINED

   BY UPTIME INSTITUTE TO GUARANTEE THE CONTINUED OPERATION

                                                   OUR SPECIALIZED PARTNERS

   DCP (DATA CENTER POWER):

   Data Center Power (DCP) considers diesel generator sets rated for unlimited hours of operation, with no restrictions on average variable load

   factor as per ISO 8528-1 and uptime institute.

6

                                                   SINCE 1975 - 50 YEARS OF EXPERIENCE
7
   KEY FEATURES

   CONTROLLER FOR

   SYNCHRONIZATION                         COOLING SYSTEM

                                MECHANICAL OR ELECTRICAL DRIVEN

   OPENSKID         HVO/DIESEL  ELECTRICAL DRIVEN

   FOR INDOOR USE   ENGINE                 RADIATOR

   CONTAINER                    MOTORIZED  FUEL      POLISHING

   FOR OUTDOOR USE              LOUVRES              SYSTEM

8                   WWW.ELCOS.NET
                     COMPLIANT WITH INDUSTRY-STANDARD

                     RELIABLE ENGINE START

KEY FEATURES         REDUNDANT CRANKING DEVICE

                     REDUNDANT BATTERY KIT

                     COOLING PACKAGE

                     RADIATOR AND COOLING SOLUTIONS SUITABLE              FOR

                     WORKING AT EXTREME ENVIRONMENTS

                     (I.E.DRY COOLER + HEAT EXCHANGERS)

                     MOTORIZED LOUVRES

                     SOUND ATTENUATED STACKABLE CONTAINER

                     HVO FUEL

ENVIRONMENT          CAPABLE FOR HEAT RECOVERY

                     DPF (DIESEL PARTICULATE FILTER)

                     SUPER SILENCED MUFFLER

                     FIRE DETECTION AND EXTINGUISHING SYSTEM

CONTROL SYSTEMS      SYNCHRONIZATION AND PARALLEL OPERATION

                     TAILOR MADE SCADA SYSTEM

                     LOW/MEDIUM VOLTAGE

                     FUEL POLISHING SYSTEM

                 Cx  COMMISSIONING

SERVICES             ON SITE TRAINING - Well trained      multi-language  engineers

                     ON SITE MAINTENANCE

                     REMOTE MONITORING

                     SPARE PARTS

                                                                                     9

                     SINCE 1975 - 50 YEARS OF EXPERIENCE
    CASES OF

    TURNKEY

    PROJECTS

    .  CONCEPTUAL DESIGN

    .  DETAILED PROPOSAL

    .  SITE SURVEY

    .  PLANNING

    .  QUOTATION & RECOMMENDATION

    .  PRODUCT MANUFACTURING

    .  COMMISSIONING

    .  TRAINING

    .  MAINTENANCE

    LOOKING FOR A CUSTOMIZED POWER SOLUTION?

    CONTACT US FOR A TAILORED CONSULTATION!

10

                          SINCE 1975 - 50 YEARS OF EXPERIENCE
          LOCATION: Scandinavia, EUROPE

          KEY FEATURES:

          Heating recovery

          POWER        4 x 2100 kVA DCP

          INSTALLED:

          ENGINE:      BAUDOUIN

                       20M33G2250/5

          ALTERNATOR:  STAMFORD

                       S7L1D-H

CASE 003  FUEL TANK:   Internal 4.000 lt with

                       automatic refilling pump

                       and fuel polishing system

          CONTROLLER:  ComAp IG-NTC-BB (sync,

                       GCB + MCB management,

                       heat and heating

                       management)

          LOCATION: Norway, EUROPE

          KEY FEATURES:

          Dual (redundant) cranking motor/

          Electrical driven radiator/ HVO poli-

          shing system / Redundant battery kit

          POWER        3x3000 kVA DCP

          INSTALLED:   400 Vac I 6MW

CASE 002  ENGINE:      BAUDOUIN

                       16M55G3300/5

          ALTERNATOR:  MECCALTE

                       ECO47LV - 2M/4A

          CONTROLLER:  ComAp IG-1000 + IV5.2

                       display

                       Sync and parallel

          LOCATION: Italy, EUROPE

          KEY FEATURES:

          Enhnanced painting for saline

          environment

          POWER        2 x 1000 kVA DCP

          INSTALLED:

          ENGINE:      PERKINS

                       4008-TAG2A

          ALTERNATOR:  STAMFORD

CASE 001               S6L1D-E

          FUEL TANK:   Internal 4.000 lt with

                       automatic refilling pump

          CONTROLLER:  Elcos enhanced controller

                       MC4evo + remote

                       monitoring system

                                                  171
SINCE 1975 - 50 YEARS OF EXPERIENCE

ELCOS SRL

Strada Statale 234 Km 58.250

26023 Grumello Cremonese CR - Italy

tel +39 0372 72330

info@elcos.net - export@elcos.net               www.elcospowergenerators.com

                                     MEMBER OF

