URL: https://cartec.electramolins.es/CartecPDF.aspx?IdGrupo=1250&Potencia=500&FCons=1&IdiomaISO=es
Accessed: 2026-11-13

                                                                                                          Página 1 de           4

Datos técnicos del grupo electrógeno: Modelo Electra Molins EMBV-500 FIJO / AUTOMÁTICO

Modelo: EMBV-500

Forma Constructiva: Fijo / Automático

Marca del grupo                                                                                           ELECTRA MOLINS

Tipo de cuadro de control                                                                                 Comap AMF 25

Potencia Máxima en servicio de emergencia por fallo de red                                                500 kVA 400 kW

(Potencia LTP "Limited Time Power" de la norma ISO 8528-1)

Potencia en servicio principal                                                                            450 kVA 360 kW

(Potencia PRP "Prime Power" de la norma ISO 8528-1)

Tolerancia de la potencia activa máxima (kW)                                                              ±5%

Intensidad en servicio de emergencia por fallo de red                                                     722 A

Intensidad en servicio principal                                                                          650 A

Tensión                                                                                                   400 V

Nº de fases                                                                                               3 + N

Precisión de la tensión en régimen permanente                                                             ±1%

Margen de ajuste de la tensión                                                                            ±5%

Factor de potencia                                                                                        0,8 - 1

Velocidad de giro                                                                                         1.500 r.p.m.

Frecuencia                                                                                                50 Hz

Variación de la frecuencia en régimen permanente                                                          ±0,5%

Potencia de la resistencia calefactora (sólo en construcción automático)                                  1.000 W

Primer escalón de carga admisible                                                                         200 kW

Nivel sonoro medio a 1 m del grupo en sala no reverberante                                                95 dBA

(El ruido en una sala "normal" aumenta de 3 a 5 dB por la reverberación)

Nivel sonoro a 1m del tubo de escape sin silenciador                                                      111 dBA

Fecha: 13/11/2026. Electra Molins se reserva el derecho de modificar las características de acuerdo  con  su criterio técnico.
                                                                                                        Página 2 de                     4

Datos técnicos del grupo electrógeno: Modelo Electra Molins EMBV-500  FIJO     /  AUTOMÁTICO

Medidas y Consumos

Largo x Ancho x Alto                                                                          3.650  x  1.300 x 1.920 mm

Peso sin combustible                                                                                           3.300 kg

Capacidad del depósito de combustible                                                                                         890 l

Consumo específico de combustible                                                                       0,275 l/kW-h

Consumo de combustible al 75% de carga              (300  kW)                                                                 82,5 l/h

Motor Diésel

Marca y modelo                                                                                BAUDOUIN 6M21G500/5

Ciclo                                                                                                   Diésel 4 tiempos

Refrigeración                                                                                           Agua por radiador

Nº y disposición de los cilindros                                                                              6 en línea

Cilindrada total                                                                                                              12,54 l

Aspiración del aire                                                                           Turbo con refrescador A-A

Regulador de velocidad                                                                                  Electrónico

Capacidad de aceite                                                                                                           36 l

Consumo de aceite a plena carga                                                                                               0,20 l/h

Capacidad circuito de refrigeración          (agua  al  50%  anticongelante)                                                  55 l

Alternador

Marca y modelo                                                                                       STAMFORD  S4L1D-G

Conexión                                                                                                                      Estrella

Clase de aislamiento                                                                                                              H

Regulador electrónico   de  tensión                                                                                           AS440

Protección                                                                                                                    IP-23

Baterías

Cantidad                                                                                                                          2

Conexión                                                                                                                      en serie

Tensión corriente continua                                                                                                    24 V

Capacidad de cada batería                                                                                                     120 Ah

Tipo                                                                                                    Plomo-ácido

Las potencias indicadas corresponden al régimen máximo de trabajo continuo con carga variable según ISO-8528-1, en

condiciones ambientales de 40ºC y 1000 m de altitud. El grupo puede trabajar a temperaturas ambiente y altitudes superiores

aplicando factores correctores de potencia.

La potencia en servicio principal es sobrecargable un 10% en puntas de tiempo limitado, máximo una hora de cada 12 horas. No

obstante, para lograr una larga vida del motor diésel, se recomienda que la carga media de potencia activa (kW) conectada al

grupo en cualquier período de 24 horas de funcionamiento, tanto si son continuas como si son discontinuas, no sea superior a los

siguientes valores:

       En servicio principal, al 70% de la potencia PRP.

       En servicio de emergencia por fallo de red, al 80% de la potencia LTP.

Fecha: 13/11/2026. Electra Molins se reserva el derecho de modificar las características de acuerdo con su criterio técnico.
                                                                                        Página 3 de                                    4

Datos técnicos del grupo electrógeno: Modelo Electra Molins EMBV-500 FIJO / AUTOMÁTICO

Datos de instalación mecánica                         del     grupo   electrógeno

Dimensiones de la sala mínimas recomendadas:                                            Largo x Ancho x Alto

En sala no insonorizada                                                                 4,65 x 2,30 x 2,92 m

Ventilación:

Entrada de aire mínima recomendada                                                                                            0,92 m²

Salida de aire (dimensiones del panel del radiador / alto  x  ancho)                    1,115 x 1,020 m

Caudal de aire del ventilador en salida libre                                           33.000 m³/h

Máxima contrapresión admisible en canalización del aire                                 8 mm c.d.a.

Caudal de aire aspirado por el motor para combustión                                    1.728 m³/h

Escape:

Caudal de gases de escape                                                               5.940 m³/h

Máxima contrapresión admisible en   el  escape                                          1.200 mm c.d.a.

Temperatura de gases de escape                                                                                                580 °C

Silenciador básico de escape:

Atenuación                                                                                                                    25 dBA

Diámetro tubería/s de escape para recorridos cortos (6 m)                               1 x 200 mm

Datos adicionales para insonorización                                 estándar

Dimensiones de la sala mínimas recomendadas:                                            Largo x Ancho x Alto

En sala insonorizada                                                                    6 x 4,30 x 3 m

Silenciadores de entrada y salida de aire:

Atenuación                                                                                                                    30 dBA

Dimensiones (Largo x Ancho x Alto)                                                      1,25 x 1,705 x 1,805 m

Silenciador crítico de escape:

Atenuación                                                                                                                    40  dBA

Diámetro tubería/s de escape para recorridos cortos (6 m)                               1 x 200                                   mm

Nota1: La insonorización estándar es similar a la de los grupos electrógenos con        cabina insonorizada.

Nota2: Para insonorizaciones especiales consultar con nuestro departamento de           ingeniería comercial.

Fecha: 13/11/2026. Electra Molins se reserva el derecho de modificar las características de acuerdo con su criterio técnico.
                                                                                                                              Página 4  de  4

Datos técnicos del grupo electrógeno: Modelo Electra Molins EMBV-500 FIJO / AUTOMÁTICO

                     Modelo de instalación insonorizada (opcional)

                                      1.  Silenciador de entrada de aire

                                      2.  Silenciador de salida de aire

                                      3.  Silenciador de escape

                                      4.  Puerta insonorizada

                                      5.  Silentblocks

                                      6.  Cuadro de conmutación

                                      7.  Salida de cables de potencia

Fecha:  13/11/2026.  Electra  Molins  se reserva el derecho de modificar las características  de  acuerdo  con  su  criterio  técnico.

