URL: https://cartec.electramolins.es/CartecPDF.aspx?IdGrupo=712&Potencia=150&FCons=1&IdiomaISO=es
Accessed: 2026-11-13

                                                                                                          Página 1 de           4

Datos técnicos del grupo electrógeno: Modelo Electra Molins EMB2-150 FIJO / AUTOMÁTICO

Modelo: EMB2-150

Forma Constructiva: Fijo / Automático

Marca del grupo                                                                                           ELECTRA MOLINS

Tipo de cuadro de control                                                                                 AUT-MP12

Potencia Máxima en servicio de emergencia por fallo de red                                                150 kVA 120 kW

(Potencia LTP "Limited Time Power" de la norma ISO 8528-1)

Potencia en servicio principal                                                                            135 kVA 108 kW

(Potencia PRP "Prime Power" de la norma ISO 8528-1)

Tolerancia de la potencia activa máxima (kW)                                                              ±5%

Intensidad en servicio de emergencia por fallo de red                                                     217 A

Intensidad en servicio principal                                                                          195 A

Tensión                                                                                                   400 V

Nº de fases                                                                                               3 + N

Precisión de la tensión en régimen permanente                                                             ±1%

Margen de ajuste de la tensión                                                                            ±5%

Factor de potencia                                                                                        0,8 - 1

Velocidad de giro                                                                                         1.500 r.p.m.

Frecuencia                                                                                                50 Hz

Variación de la frecuencia en régimen permanente                                                          ±0,5%

Potencia de la resistencia calefactora (sólo en construcción automático)                                  1.000 W

Primer escalón de carga admisible                                                                         108 kW

Nivel sonoro medio a 1 m del grupo en sala no reverberante                                                95 dBA

(El ruido en una sala "normal" aumenta de 3 a 5 dB por la reverberación)

Nivel sonoro a 1m del tubo de escape sin silenciador                                                      111 dBA

Fecha: 13/11/2026. Electra Molins se reserva el derecho de modificar las características de acuerdo  con  su criterio técnico.
                                                                                                             Página 2 de                4

Datos técnicos del grupo electrógeno: Modelo Electra Molins    EMB2-150  FIJO  /  AUTOMÁTICO

Medidas y Consumos

Largo x Ancho x Alto                                                                          2.620  x  920  x 1.470 mm

Peso sin combustible                                                                                         1.680 kg

Capacidad del depósito de combustible                                                                                         500 l

Consumo específico de combustible                                                                            0,24 l/kW-h

Consumo de combustible al 75% de carga              (90   kW)                                                                 21,6 l/h

Motor Diésel

Marca y modelo                                                                                BAUDOUIN 6M11G2D0/S

Ciclo                                                                                                   Diésel 4 tiempos

Refrigeración                                                                                        Agua por radiador

Nº y disposición de los cilindros                                                                            6 en línea

Cilindrada total                                                                                                              6,75 l

Aspiración del aire                                                                           Turbo con refrescador A-A

Regulador de velocidad                                                                                       Electrónico

Capacidad de aceite                                                                                                           19 l

Consumo de aceite a plena carga                                                                                               0,06 l/h

Capacidad circuito de refrigeración          (agua  al  50%  anticongelante)                                                  20 l

Alternador

Marca y modelo                                                                                LEROY  SOMER TAL.044.HCC

Conexión                                                                                                                      Estrella

Clase de aislamiento                                                                                                              H

Regulador electrónico de tensión                                                                                              R-180

Corriente de cortocircuito sostenida                                                                 3 In durante 10 s

Protección                                                                                                                    IP-23

Baterías

Cantidad                                                                                                                          1

Tensión corriente    continua                                                                                                 12 V

Capacidad                                                                                                                     125 Ah

Tipo                                                                                                         Plomo-ácido

Las potencias indicadas corresponden al régimen máximo de trabajo continuo con carga variable según ISO-8528-1, en

condiciones ambientales de 40ºC y 1000 m de altitud. El grupo puede trabajar a temperaturas ambiente y altitudes superiores

aplicando factores correctores de potencia.

La potencia en servicio principal es sobrecargable un 10% en puntas de tiempo limitado, máximo una hora de cada 12 horas. No

obstante, para lograr una larga vida del motor diésel, se recomienda que la carga media de potencia activa (kW) conectada al

grupo en cualquier período de 24 horas de funcionamiento, tanto si son continuas como si son discontinuas, no sea superior a los

siguientes valores:

       En servicio principal, al 70% de la potencia PRP.

       En servicio de emergencia por fallo de red, al 80% de la potencia LTP.

Fecha: 13/11/2026. Electra Molins se reserva el derecho de modificar las características de acuerdo con su criterio técnico.
                                                                                        Página 3 de                                    4

Datos técnicos del grupo electrógeno: Modelo Electra Molins EMB2-150 FIJO / AUTOMÁTICO

Datos de instalación mecánica                         del     grupo   electrógeno

Dimensiones de la sala mínimas recomendadas:                                            Largo x Ancho x Alto

En sala no insonorizada                                                                 4,1 x 2,7 x 2,5 m

Ventilación:

Entrada de aire mínima recomendada                                                                                            0,4 m²

Salida de aire (dimensiones del panel del radiador / alto  x  ancho)                    0,69 x 0,75 m

Caudal de aire del ventilador en salida libre                                           17.568 m³/h

Máxima contrapresión admisible en canalización del aire                                 53 mm c.d.a.

Caudal de aire aspirado por el motor para combustión                                    469 m³/h

Escape:

Caudal de gases de escape                                                               1.419 m³/h

Máxima contrapresión admisible en   el  escape                                          600 mm c.d.a.

Temperatura de gases de escape                                                                                                550 °C

Silenciador básico de escape:

Atenuación                                                                                                                    25 dBA

Diámetro tubería/s de escape para recorridos cortos (6 m)                               1 x 100 mm

Datos adicionales para insonorización                                 estándar

Dimensiones de la sala mínimas recomendadas:                                            Largo x Ancho x Alto

En sala insonorizada                                                                    5,5 x 3,6 x 2,5 m

Silenciadores de entrada y salida de aire:

Atenuación                                                                                                                    20 dBA

Dimensiones (Largo x Ancho x Alto)                                                      0,9 x 1,2 x 1,2 m

Silenciador crítico de escape:

Atenuación                                                                                                                    40  dBA

Diámetro tubería/s de escape para recorridos cortos (6 m)                               1 x 125                                   mm

Nota1: La insonorización estándar es similar a la de los grupos electrógenos con        cabina insonorizada.

Nota2: Para insonorizaciones especiales consultar con nuestro departamento de           ingeniería comercial.

Fecha: 13/11/2026. Electra Molins se reserva el derecho de modificar las características de acuerdo con su criterio técnico.
                                                                                                                              Página 4  de  4

Datos técnicos del grupo electrógeno: Modelo Electra Molins EMB2-150 FIJO / AUTOMÁTICO

                     Modelo de instalación insonorizada (opcional)

                                      1.  Silenciador de entrada de aire

                                      2.  Silenciador de salida de aire

                                      3.  Silenciador de escape

                                      4.  Puerta insonorizada

                                      5.  Silentblocks

                                      6.  Cuadro de conmutación

                                      7.  Salida de cables de potencia

Fecha:  13/11/2026.  Electra  Molins  se reserva el derecho de modificar las características  de  acuerdo  con  su  criterio  técnico.

