URL: https://cartec.electramolins.es/CartecPDF.aspx?IdGrupo=1071&Potencia=1250&FCons=1&IdiomaISO=es
Accessed: 2026-11-13

                                                                                                     Página 1 de               4

Datos técnicos del grupo electrógeno: Modelo Electra Molins EMB-1250 FIJO / AUTOMÁTICO

Modelo: EMB-1250

Forma Constructiva: Fijo / Automático

Marca del grupo                                                                                      ELECTRA MOLINS

Tipo de cuadro de control                                                                            MP15

Potencia Máxima en servicio de emergencia por fallo de red                                           1.250 kVA 1.000 kW

(Potencia LTP "Limited Time Power" de la norma ISO 8528-1)

Potencia en servicio principal                                                                       1.125 kVA 900 kW

(Potencia PRP "Prime Power" de la norma ISO 8528-1)

Tolerancia de la potencia activa máxima (kW)                                                         ±3%

Intensidad en servicio de emergencia por fallo de red                                                1.804 A

Intensidad en servicio principal                                                                     1.624 A

Tensión                                                                                              400 V

Nº de fases                                                                                          3 + N

Precisión de la tensión en régimen permanente                                                        ±0,5%

Margen de ajuste de la tensión                                                                       ±5%

Factor de potencia                                                                                   0,8 - 1

Velocidad de giro                                                                                    1.500 r.p.m.

Frecuencia                                                                                           50 Hz

Variación de la frecuencia en régimen permanente                                                     ±1%

Potencia de la resistencia calefactora (sólo en construcción automático)                             4.500 W

Primer escalón de carga admisible                                                                    600 kW

Nivel sonoro medio a 1 m del grupo en sala no reverberante                                           105 dBA

(El ruido en una sala "normal" aumenta de 3 a 5 dB por la reverberación)

Nivel sonoro a 1m del tubo de escape sin silenciador                                                 120 dBA

Fecha: 13/11/2026. Electra Molins se reserva el derecho de modificar las características de acuerdo  con su criterio técnico.
                                                                                                               Página 2 de              4

Datos técnicos del grupo electrógeno: Modelo Electra Molins EMB-1250  FIJO     /  AUTOMÁTICO

Medidas y Consumos

Largo x Ancho x Alto                                                                          4.630  x  1.870  x 2.550 mm

Peso sin combustible                                                                                           8.720 kg

Capacidad del depósito de combustible                                                                                         1.500 l

Consumo específico de combustible                                                                              0,24 l/kW-h

Consumo de combustible al 75% de carga              (750  kW)                                                                 180 l/h

Motor Diésel

Marca y modelo                                                                                BAUDOUIN 12M33G1250/5

Ciclo                                                                                                   Diésel 4 tiempos

Refrigeración                                                                     Agua  por   radiador con electroventilador

Nº y disposición de los cilindros                                                                                             12 en V

Cilindrada total                                                                                                              39,2 l

Aspiración del aire                                                                           Turbo con refrescador A-A

Regulador de velocidad                                                                                         Electrónico

Capacidad de aceite                                                                                                           160 l

Consumo de aceite a plena carga                                                                                               0,8 l/h

Capacidad circuito de refrigeración          (agua  al  50%  anticongelante)                                                  240 l

Alternador

Marca y modelo                                                                                LEROY  SOMER     LSA 50.2 M6

Conexión                                                                                                                      Estrella

Clase de aislamiento                                                                                                              H

Regulador electrónico de tensión                                                                                              AREP

Corriente de cortocircuito sostenida                                                                    3 In   durante 10 s

Protección                                                                                                                    IP-23

Baterías

Cantidad                                                                                                                          4

Conexión                                                                                      2  paralelo      de 2 en serie

Tensión corriente continua                                                                                                    24 V

Capacidad de cada batería                                                                                                     210 Ah

Tipo                                                                                                           Plomo-ácido

Las potencias indicadas corresponden al régimen máximo de trabajo continuo con carga variable según ISO-8528-1, en

condiciones ambientales de 40ºC y 1000 m de altitud. El grupo puede trabajar a temperaturas ambiente y altitudes superiores

aplicando factores correctores de potencia.

La potencia en servicio principal es sobrecargable un 10% en puntas de tiempo limitado, máximo una hora de cada 12 horas. No

obstante, para lograr una larga vida del motor diésel, se recomienda que la carga media de potencia activa (kW) conectada al

grupo en cualquier período de 24 horas de funcionamiento, tanto si son continuas como si son discontinuas, no sea superior a los

siguientes valores:

       En servicio principal, al 70% de la potencia PRP.

       En servicio de emergencia por fallo de red, al 80% de la potencia LTP.

Fecha: 13/11/2026. Electra Molins se reserva el derecho de modificar las características de acuerdo con su criterio técnico.
                                                                                               Página 3 de                             4

Datos técnicos del grupo electrógeno: Modelo Electra Molins EMB-1250 FIJO / AUTOMÁTICO

Datos de instalación mecánica                         del     grupo   electrógeno

Dimensiones de la sala mínimas recomendadas:                                            Largo  x Ancho x Alto

En sala no insonorizada                                                                        6,4 x 4 x 3 m

Ventilación:

Entrada de aire mínima recomendada                                                                                            2,03 m²

Salida de aire (dimensiones del panel del radiador / alto  x  ancho)                           2,00 x 1,46 m

Caudal de aire del ventilador en salida libre                                                  68.400 m³/h

Máxima contrapresión admisible en canalización del aire                                        10 mm c.d.a.

Caudal de aire aspirado por el motor para combustión                                           4.524 m³/h

Escape:

Caudal de gases de escape                                                                      12.720 m³/h

Máxima contrapresión admisible en   el  escape                                                 750 mm c.d.a.

Temperatura de gases de escape                                                                                                550 °C

Silenciador básico de escape:

Atenuación                                                                                                                    25 dBA

Diámetro tubería/s de escape para recorridos cortos (6 m)                                      2 x 250 mm

Datos adicionales para insonorización                                 estándar

Dimensiones de la sala mínimas recomendadas:                                            Largo x Ancho x Alto

En sala insonorizada                                                                    7,4 x 5,1 x 3,4 m

Silenciadores de entrada y salida de aire:

Atenuación                                                                                                                    30 dBA

Dimensiones (Largo x Ancho x Alto)                                                      1,25 x 2,55 x 2,4 m

Silenciador crítico de escape:

Atenuación                                                                                                                    40  dBA

Diámetro tubería/s de escape para recorridos cortos (6 m)                                      2 x 250                            mm

Nota1: La insonorización estándar es similar a la de los grupos electrógenos con        cabina insonorizada.

Nota2: Para insonorizaciones especiales consultar con nuestro departamento de           ingeniería comercial.

Fecha: 13/11/2026. Electra Molins se reserva el derecho de modificar las características de acuerdo con su criterio técnico.
                                                                                                                              Página 4  de  4

Datos técnicos del grupo electrógeno: Modelo Electra Molins EMB-1250 FIJO / AUTOMÁTICO

                     Modelo de instalación insonorizada (opcional)

                                      1.  Silenciador de entrada de aire

                                      2.  Silenciador de salida de aire

                                      3.  Silenciador de escape

                                      4.  Puerta insonorizada

                                      5.  Silentblocks

                                      6.  Depósito de combustible

                                      7.  Cuadro de conmutación

                                      8.  Salida de cables de potencia

Fecha:  13/11/2026.  Electra  Molins  se reserva el derecho de modificar las características  de  acuerdo  con  su  criterio  técnico.

