URL: https://elitechpower.com/technical-data-center/
Accessed: 2026-11-03
From: https://elitechpower.com/products-finder/?_brand=weichai

Industrial Diesel Generator TDS & Technical Specs | Elitech Power Skip to content
China Factory Direct Pricing ⭐ 24/7 Support
Menu
Diesel Generators By Type
Silent Generators Popular Open Type Generators Containerized Generators Marine Generators Trailer Generators Air-Cooled Generators New Rental Generators
EPA Tier 4 Generators US AUS Compliant Generators AU/NZ Stage V Generators EU
By Capacity (kVA)
20 kVA
16kW · Yanmar / Kubota
50 kVA
40kW · Perkins / Cummins
100 kVA
80kW · Cummins 6BT
★ Top 200 kVA
160kW · Cummins / Perkins
250 kVA
200kW · NT855
★ Top 500 kVA
400kW · QSK19
1000 kVA
800kW · MTU / Cummins
All sizes via Products Finder →
Top Engine Brands
Cummins 20–2000kVA Perkins 8–2500kVA Yuchai 20–3000kVA Baudouin 15–2000kVA Yanmar 5–50kVA Isuzu 10–200kVA SDEC 20–2000kVA Kubota 5–30kVA Weichai 20–1500kVA View all 20+ engine brands →
Get a Quote
Factory Direct Pricing
Min. 1 unit. Bulk pricing from 3 units. Quote in 24 hrs.
Get a Quote WhatsApp Now
Browse 700+ Models
Alternators By Brand
Acelite
5–3000 kVA · Value
Leroy-Somer
7.5–2500 kVA · French
Stamford
7.5–3125 kVA · British
Mecc Alte
5–3000 kVA · Italian
Marathon
10–2000 kVA · American
Selection Guide →
By Capacity (kVA)
5–50
Small commercial & standby
50–200
Industrial & commercial
200–500
Prime power systems
500–2000
Large industrial & data centre
2000+
Power plant & HV output
View all alternators →
Elitech Power
Industrial Alternators Factory Direct
Brushless · Class H insulation. Stamford, Leroy-Somer, Mecc Alte & Acelite. OEM & replacement supply.
Get a Quote Selection Guide
More Products More Products
Gas Generators New Diesel Pump Sets Light Towers Inverter Generators
HV Generators New FPC Generators OEM View More Products →
Elitech Power
Complete Power Solutions
Generators, pumps, lighting & alternators — ISO-certified factory direct.
Get a Quote WhatsApp Now Browse All Products
Support Technical Data (TDS)
Catalog Download
Spare Parts
Power Solutions
Warranty & After-Sales
Professional Sizing Calculator ->
Expert Sizing Calculator
1. Phase System 3-Phase (PF=0.8) Single Phase (PF=1.0)
2. Equipment Load (kW)
3. Application Margin Standard (10% Buffer) Industrial (25% Buffer) Motor Starting (3x Surge)
Recommended Capacity: 0 kVA Expert Notice: Enter load in kW to calculate required generator kVA.
About us
About Us
Why Elitech Power ISO factory · 60+ countries · 4,000 units/yr
Company Overview History, certifications & manufacturing
Quality & Certifications ISO 8528 · CE · 100% load tested
Contact Us Sales offices · WhatsApp · Email
ISO-Certified Manufacturer
China factory direct · 60+ export countries
Products Finder
GET A QUOTE
Search for:
ENGINEERING DATA CENTER / TDS ACCESS
Elitech Power Technical Resource Center
Welcome to the Elitech Power Engineering Hub . We provide comprehensive Diesel Generator Technical Data Sheets (TDS) for global distributors and power engineers.
ENGINE BRANDS:
Cummins, Perkins, SDEC, Baudouin & 20+
POWER RANGE:
5kVA – 3000kVA (50Hz/60Hz)
CONFIGURATIONS:
3-Phase / 1-Phase / Silent / Open
Whether you are analyzing Cummins specs or calculating standby power ratings , our data center offers precise engineering parameters to ensure your project’s power reliability. Download genuine PDF specifications directly from the source.
Need a complete product overview? Download 2026 Full Catalog
CUMMINS PERKINS ISUZU KUBOTA YANMAR BAUDOUIN BEINEI DEUTZ FAWDE HYUNDAI KOFO QUANCHAI RICARDO SDEC WEICHAI YANGDONG YUCHAI YUNEI
Cummins Series Diesel Generator TDS
Reliable power solutions from 25kVA to 2500kVA. Genuine Cummins performance specs.
| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specificmation Download | SEO ID
| EPS20CMA-3 | CUMMINS | 20KVA | 22KVA | 4B3.9-G11 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20cma-3-cummins-20kva-diesel-generator-specs
| EPS28CMA-3 | CUMMINS | 28KVA | 30KVA | 4B3.9-G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28cma-3-cummins-28kva-diesel-generator-specs
| EPS28CMA-3B | CUMMINS | 28KVA | 30KVA | 4B3.9-G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28cma-3b-cummins-28kva-diesel-generator-specs
| EPS30CMA-3 | CUMMINS | 30KVA | 35KVA | 4B3.9-G12 | 50Hz | 3-Phase | DOWNLOAD PDF | eps30cma-3-cummins-30kva-diesel-generator-specs
| EPS38CMA-3 | CUMMINS | 38KVA | 42KVA | 4BT3.9-G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps38cma-3-cummins-38kva-diesel-generator-specs
| EPS40CMA-3 | CUMMINS | 40KVA | 42KVA | 4BT3.9-G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps40cma-3-cummins-40kva-diesel-generator-specs
| EPS50CMA-3 | CUMMINS | 50KVA | 55KVA | 4BTA3.9-G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps50cma-3-cummins-50kva-diesel-generator-specs
| EPS60CMA-3 | CUMMINS | 60KVA | 66KVA | 4BTA3.9-G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps60cma-3-cummins-60kva-diesel-generator-specs
| EPS75CMA-3 | CUMMINS | 75KVA | 83KVA | 4BTA3.9-G11 | 50Hz | 3-Phase | DOWNLOAD PDF | eps75cma-3-cummins-75kva-diesel-generator-specs
| EPS80CMA-3 | CUMMINS | 80KVA | 88KVA | 4BTA3.9-G11 | 50Hz | 3-Phase | DOWNLOAD PDF | eps80cma-3-cummins-80kva-diesel-generator-specs
| EPS85CMA-3 | CUMMINS | 85KVA | 94KVA | 4BTA3.9-G13(40) | 50Hz | 3-Phase | DOWNLOAD PDF | eps85cma-3-cummins-85kva-diesel-generator-specs
| EPS90CMA-3 | CUMMINS | 90KVA | 100KVA | 4BTA3.9-G13(50) | 50Hz | 3-Phase | DOWNLOAD PDF | eps90cma-3-cummins-90kva-diesel-generator-specs
| EPS100CMA-3 | CUMMINS | 100KVA | 110KVA | 4BTAA3.9-G3 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100cma-3-cummins-100kva-diesel-generator-specs
| EPS100CMA-3B | CUMMINS | 100KVA | 110KVA | 6BT5.9-G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100cma-3b-cummins-100kva-diesel-generator-specs
| EPS115CMA-3 | CUMMINS | 115KVA | 125KVA | 6BTA5.9-G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps115cma-3-cummins-115kva-diesel-generator-specs
| EPS135CMA-3 | CUMMINS | 135KVA | 150KVA | 6BTAA5.9-G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps135cma-3-cummins-135kva-diesel-generator-specs
| EPS150CMA-3 | CUMMINS | 150KVA | 165KVA | 6BTAA5.9-G12 | 50Hz | 3-Phase | DOWNLOAD PDF | eps150cma-3-cummins-150kva-diesel-generator-specs
| EPS180CMA-3 | CUMMINS | 180KVA | 200KVA | 6CTA8.3-G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps180cma-3-cummins-180kva-diesel-generator-specs
| EPS180CMA-3B | CUMMINS | 180KVA | 200KVA | 6CTA8.3-G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps180cma-3b-cummins-180kva-diesel-generator-specs
| EPS200CMA-3 | CUMMINS | 200KVA | 220KVA | 6CTAA8.3-G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps200cma-3-cummins-200kva-diesel-generator-specs
| EPS225CMA-3 | CUMMINS | 225KVA | 250KVA | 6CTAA8.3-G9 | 50Hz | 3-Phase | DOWNLOAD PDF | eps225cma-3-cummins-225kva-diesel-generator-specs
| EPS250CMA-3 | CUMMINS | 250KVA | 275KVA | 6LTAA8.9-G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps250cma-3-cummins-250kva-diesel-generator-specs
| EPS250CMA-3B | CUMMINS | 250KVA | 275KVA | 6LTAA8.9-G3 | 50Hz | 3-Phase | DOWNLOAD PDF | eps250cma-3b-cummins-250kva-diesel-generator-specs
| EPS270CMA-3 | CUMMINS | 270KVA | 300KVA | 6LTAA9.5-G3 | 50Hz | 3-Phase | DOWNLOAD PDF | eps270cma-3-cummins-270kva-diesel-generator-specs
| EPS300CMA-3 | CUMMINS | 300KVA | 330KVA | 6LTAA9.5-G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps300cma-3-cummins-300kva-diesel-generator-specs
| EPS325CMA-3 | CUMMINS | 325KVA | 360KVA | QSZ13-G6 | 50Hz | 3-Phase | DOWNLOAD PDF | eps325cma-3-cummins-325kva-diesel-generator-specs
| EPS375CMA-3 | CUMMINS | 375KVA | 413KVA | 6ZTAA13-G3 | 50Hz | 3-Phase | DOWNLOAD PDF | eps375cma-3-cummins-375kva-diesel-generator-specs
| EPS400CMA-3 | CUMMINS | 400KVA | 440KVA | QSZ13-G7 | 50Hz | 3-Phase | DOWNLOAD PDF | eps400cma-3-cummins-400kva-diesel-generator-specs
| EPS438CMA-3 | CUMMINS | 438KVA | 480KVA | 6ZTAA13-G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps438cma-3-cummins-438kva-diesel-generator-specs
| EPS450CMA-3 | CUMMINS | 450KVA | 500KVA | QSZ13-G5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps450cma-3-cummins-450kva-diesel-generator-specs
| EPS475CMA-3 | CUMMINS | 475KVA | 525KVA | QSZ13-G3 | 50Hz | 3-Phase | DOWNLOAD PDF | eps475cma-3-cummins-475kva-diesel-generator-specs
| EPS500CMA-3 | CUMMINS | 500KVA | 550KVA | QSZ13-G10 | 50Hz | 3-Phase | DOWNLOAD PDF | eps500cma-3-cummins-500kva-diesel-generator-specs
| EPS525CMA-3 | CUMMINS | 525KVA | 580KVA | KTAA19-G5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps525cma-3-cummins-525kva-diesel-generator-specs
| EPS560CMA-3 | CUMMINS | 560KVA | 620KVA | KTAA19-G6 | 50Hz | 3-Phase | DOWNLOAD PDF | eps560cma-3-cummins-560kva-diesel-generator-specs
| EPS625CMA-3 | CUMMINS | 625KVA | 688KVA | QSK19-G5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps625cma-3-cummins-625kva-diesel-generator-specs
Perkins Series Diesel Generator TDS
Full range of Perkins engine data from 10kVA to 2250kVA. Industrial power experts.
| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID
| EPS8PA-3 | PERKINS | 8kVA | 8.8kVA | 403D-11G | 50Hz | 3-Phase | DOWNLOAD PDF | eps8pa-3-perkins-8kva-diesel-generator-specs
| EPS10PA-3 | PERKINS | 10kVA | 11kVA | 403D-11G | 50Hz | 3-Phase | DOWNLOAD PDF | eps10pa-3-perkins-10kva-diesel-generator-specs
| EPS11PA-3 | PERKINS | 11kVA | 12kVA | 403D-15G | 50Hz | 3-Phase | DOWNLOAD PDF | eps11pa-3-perkins-11kva-diesel-generator-specs
| EPS13PA-3 | PERKINS | 13kVA | 15kVA | 403D-15G | 50Hz | 3-Phase | DOWNLOAD PDF | eps13pa-3-perkins-13kva-diesel-generator-specs
| EPS15PA-3 | PERKINS | 15kVA | 17kVA | 403D-15G | 50Hz | 3-Phase | DOWNLOAD PDF | eps15pa-3-perkins-15kva-diesel-generator-specs
| EPS20PA-3 | PERKINS | 20kVA | 22kVA | 404D-22G | 50Hz | 3-Phase | DOWNLOAD PDF | eps20pa-3-perkins-20kva-diesel-generator-specs
| EPS22PA-3 | PERKINS | 22kVA | 24kVA | 404D-22G | 50Hz | 3-Phase | DOWNLOAD PDF | eps22pa-3-perkins-22kva-diesel-generator-specs
| EPS28PA-3 | PERKINS | 28kVA | 30kVA | 404D-22TG | 50Hz | 3-Phase | DOWNLOAD PDF | eps28pa-3-perkins-28kva-diesel-generator-specs
| EPS50PA-3 | PERKINS | 50kVA | 55kVA | 1104A-44TG1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps50pa-3-perkins-50kva-diesel-generator-specs
| EPS60PA-3 | PERKINS | 60kVA | 66kVA | 1104A-44TG1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps60pa-3-perkins-60kva-diesel-generator-specs
| EPS75PA-3 | PERKINS | 75kVA | 83kVA | 1104A-44TG2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps75pa-3-perkins-75kva-diesel-generator-specs
| EPS80PA-3 | PERKINS | 80kVA | 88kVA | 1104A-44TG2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps80pa-3-perkins-80kva-diesel-generator-specs
| EPS85PA-3 | PERKINS | 85kVA | 94kVA | 1104A-44TG2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps85pa-3-perkins-85kva-diesel-generator-specs
| EPS90PA-3 | PERKINS | 90kVA | 100kVA | 1104C-44TAG2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps90pa-3-perkins-90kva-diesel-generator-specs
| EPS100PA-3 | PERKINS | 100kVA | 110kVA | 1104C-44TAG2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100pa-3-perkins-100kva-diesel-generator-specs
| EPS100PA-3B | PERKINS | 100kVA | 110kVA | 1104C-44TAG2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100pa-3b-perkins-100kva-diesel-generator-specs
| EPS115PA-3 | PERKINS | 115kVA | 125kVA | 1104C-44TAG2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps115pa-3-perkins-115kva-diesel-generator-specs
| EPS135PA-3 | PERKINS | 135kVA | 150kVA | 1106TA-70TG1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps135pa-3-perkins-135kva-diesel-generator-specs
| EPS150PA-3 | PERKINS | 150kVA | 165kVA | 1106TA-70TG2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps150pa-3-perkins-150kva-diesel-generator-specs
| EPS180PA-3 | PERKINS | 180kVA | 200kVA | 1106TA-70TAG3 | 50Hz | 3-Phase | DOWNLOAD PDF | eps180pa-3-perkins-180kva-diesel-generator-specs
| EPS180PA-3B | PERKINS | 180kVA | 200kVA | 1106TA-70TAG4 | 50Hz | 3-Phase | DOWNLOAD PDF | eps180pa-3b-perkins-180kva-diesel-generator-specs
Isuzu Series Diesel Generator TDS
Japanese technology excellence. Durable Isuzu engine specs for medium power needs.
| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID
| EPS8IA-3 | ISUZU | 8kVA | 8.8kVA | JE493DB-04 | 50Hz | 3-Phase | DOWNLOAD PDF | eps8ia-3-isuzu-8kva-diesel-generator-specs
| EPS10IA-3 | ISUZU | 10kVA | 11kVA | JE493DB-04 | 50Hz | 3-Phase | DOWNLOAD PDF | eps10ia-3-isuzu-10kva-diesel-generator-specs
| EPS13IA-3 | ISUZU | 13kVA | 14kVA | JE493DB-04 | 50Hz | 3-Phase | DOWNLOAD PDF | eps13ia-3-isuzu-13kva-diesel-generator-specs
| EPS15IA-3 | ISUZU | 15kVA | 16.5kVA | JE493DB-04 | 50Hz | 3-Phase | DOWNLOAD PDF | eps15ia-3-isuzu-15kva-diesel-generator-specs
| EPS20IA-3 | ISUZU | 20kVA | 22kVA | JE493DB-04 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20ia-3-isuzu-20kva-diesel-generator-specs
| EPS22IA-3 | ISUZU | 22kVA | 25kVA | JE493DB-04 | 50Hz | 3-Phase | DOWNLOAD PDF | eps22ia-3-isuzu-22kva-diesel-generator-specs
| EPS28IA-3 | ISUZU | 28kVA | 30kVA | JE493DB-04 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28ia-3-isuzu-28kva-diesel-generator-specs
| EPS30IA-3 | ISUZU | 28kVA | 30kVA | JE493DB-02 | 50Hz | 3-Phase | DOWNLOAD PDF | eps30ia-3-isuzu-30kva-diesel-generator-specs
| EPS30IA-3B | ISUZU | 30kKVA | 33kKVA | JE493ZDB-04 | 50Hz | 3-Phase | DOWNLOAD PDF | eps30ia-3b-isuzu-30kva-diesel-generator-specs
| EPS30IA-3C | ISUZU | 30kKVA | 33kKVA | JE493ZDB-04 | 50Hz | 3-Phase | DOWNLOAD PDF | eps30ia-3c-isuzu-30kva-diesel-generator-specs
| EPS38IA-3 | ISUZU | 38kKVA | 40kKVA | JE493ZLDB-02 | 50Hz | 3-Phase | DOWNLOAD PDF | eps38ia-3-isuzu-38kva-diesel-generator-specs
| EPS40IA-3 | ISUZU | 40kKVA | 44kKVA | JE493ZLDB-02 | 50Hz | 3-Phase | DOWNLOAD PDF | eps40ia-3-isuzu-40kva-diesel-generator-specs
| EPS42IA-3 | ISUZU | 42kKVA | 45kKVA | JE493ZLDB-02 | 50Hz | 3-Phase | DOWNLOAD PDF | eps42ia-3-isuzu-42kva-diesel-generator-specs
| EPS50IA-3 | ISUZU | 50kKVA | 55kKVA | JE493ZLDC-02 | 50Hz | 3-Phase | DOWNLOAD PDF | eps50ia-3-isuzu-50kva-diesel-generator-specs
| EPS60IA-3 | ISUZU | 60kKVA | 66kKVA | JE493ZLDC-02 | 50Hz | 3-Phase | DOWNLOAD PDF | eps60ia-3-isuzu-60kva-diesel-generator-specs
Kubota Series Diesel Generator TDS
Compact and ultra-quiet Kubota generator data sheets. Perfect for residential use.
| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID
| EPS8KBA-3 | Kubota | 8Kva | 8.8kVA | V1505 | 50Hz | 3-Phase | DOWNLOAD PDF | eps8kba-3-kubota-8kva-diesel-generator-specs
| EPS10KBA-3 | Kubota | 10Kva | 11kVA | V1505 | 50Hz | 3-Phase | DOWNLOAD PDF | eps10kba-3-kubota-10kva-diesel-generator-specs
| EPS13KBA-3 | Kubota | 13Kva | 15kVA | V1505 | 50Hz | 3-Phase | DOWNLOAD PDF | eps13kba-3-kubota-13kva-diesel-generator-specs
| EPS13KBA-3B | Kubota | 13Kva | 15kVA | D1703 | 50Hz | 3-Phase | DOWNLOAD PDF | eps13kba-3b-kubota-13kva-diesel-generator-specs
| EPS15KBA-3 | Kubota | 15Kva | 16.5kVA | D1703 | 50Hz | 3-Phase | DOWNLOAD PDF | eps15kba-3-kubota-15kva-diesel-generator-specs
| EPS15KBA-3B | Kubota | 15Kva | 16.5kVA | V2203 | 50Hz | 3-Phase | DOWNLOAD PDF | eps15kba-3b-kubota-15kva-diesel-generator-specs
| EPS20KBA-3 | Kubota | 20Kva | 22kVA | V2203 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20kba-3-kubota-20kva-diesel-generator-specs
| EPS23KBA-3 | Kubota | 23Kva | 25kVA | V2203 | 50Hz | 3-Phase | DOWNLOAD PDF | eps23kba-3-kubota-23kva-diesel-generator-specs
| EPS23KBA-3B | Kubota | 23Kva | 25kVA | V2403 | 50Hz | 3-Phase | DOWNLOAD PDF | eps23kba-3b-kubota-23kva-diesel-generator-specs
| EPS28KBA-3 | Kubota | 28Kva | 30kVA | V2403 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28kba-3-kubota-28kva-diesel-generator-specs
| EPS30KBA-3 | Kubota | 30Kva | 30kVA | V3300 | 50Hz | 3-Phase | DOWNLOAD PDF | eps30kba-3-kubota-30kva-diesel-generator-specs
| EPS30KBA-3B | Kubota | 30Kva | 33kVA | V3300 | 50Hz | 3-Phase | DOWNLOAD PDF | eps30kba-3b-kubota-30kva-diesel-generator-specs
| EPS30KBA-3C | Kubota | 30Kva | 33kVA | V3300T | 50Hz | 3-Phase | DOWNLOAD PDF | eps30kba-3c-kubota-30kva-diesel-generator-specs
| EPS38KBA-3 | Kubota | 38Kva | 40kVA | V3300T | 50Hz | 3-Phase | DOWNLOAD PDF | eps38kba-3-kubota-38kva-diesel-generator-specs
| EPS40KBA-3 | Kubota | 40Kva | 44kVA | V3300T | 50Hz | 3-Phase | DOWNLOAD PDF | eps40kba-3-kubota-40kva-diesel-generator-specs
Yanmar Series Diesel Generator TDS
Premium Japanese engineering. Explore Yanmar engine performance curves.
| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID
| EPS8YMA-3 | Yanmar | 8kVA | 8.8kVA | 3TNV88-GGHWC | 50Hz | 3-Phase | DOWNLOAD PDF | eps8yma-3-yanmar-8kva-diesel-generator-specs
| EPS10YMA-3 | Yanmar | 10kVA | 11kVA | 3TNV88-GGHWC | 50Hz | 3-Phase | DOWNLOAD PDF | eps10yma-3-yanmar-10kva-diesel-generator-specs
| EPS13YMA-3 | Yanmar | 13kVA | 14.3kVA | 3TNV88-GGHWC | 50Hz | 3-Phase | DOWNLOAD PDF | eps13yma-3-yanmar-13kva-diesel-generator-specs
| EPS15YMA-3 | Yanmar | 15kVA | 16.5kVA | 3TNV88-GGHWC | 50Hz | 3-Phase | DOWNLOAD PDF | eps15yma-3-yanmar-15kva-diesel-generator-specs
| EPS15YMA-3B | Yanmar | 15kVA | 16.5kVA | 4TNV88-GGECC | 50Hz | 3-Phase | DOWNLOAD PDF | eps15yma-3b-yanmar-15kva-diesel-generator-specs
| EPS20YMA-3 | Yanmar | 20kVA | 22kVA | 4TNV88-GGECC | 50Hz | 3-Phase | DOWNLOAD PDF | eps20yma-3-yanmar-20kva-diesel-generator-specs
| EPS23YMA-3 | Yanmar | 23kVA | 25kVA | 4TNV84T-GGFC | 50Hz | 3-Phase | DOWNLOAD PDF | eps23yma-3-yanmar-23kva-diesel-generator-specs
| EPS23YMA-3B | Yanmar | 23kVA | 25kVA | 4TNV98-GGECC | 50Hz | 3-Phase | DOWNLOAD PDF | eps23yma-3b-yanmar-23kva-diesel-generator-specs
| EPS28YMA-3 | Yanmar | 28kVA | 30kVA | 4TNV98-GGECC | 50Hz | 3-Phase | DOWNLOAD PDF | eps28yma-3-yanmar-28kva-diesel-generator-specs
| EPS30YMA-3 | Yanmar | 30kVA | 33kVA | 4TNV98-GGECC | 50Hz | 3-Phase | DOWNLOAD PDF | eps30yma-3-yanmar-30kva-diesel-generator-specs
| EPS38YMA-3 | Yanmar | 38kVA | 40kVA | 4TNV98-GGECC | 50Hz | 3-Phase | DOWNLOAD PDF | eps38yma-3-yanmar-38kva-diesel-generator-specs
| EPS40YMA-3 | Yanmar | 40kKVA | 44kKVA | 4TNV98-GGECC | 50Hz | 3-Phase | DOWNLOAD PDF | eps40yma-3-yanmar-40kkva-diesel-generator-specs
| EPS40YMA-3B | Yanmar | 40kKVA | 44kKVA | 4TNV98T-GGECC | 50Hz | 3-Phase | DOWNLOAD PDF | eps40yma-3b-yanmar-40kkva-diesel-generator-specs
| EPS43YMA-3 | Yanmar | 43kKVA | 48kKVA | 4TNV98T-GGECC | 50Hz | 3-Phase | DOWNLOAD PDF | eps43yma-3-yanmar-43kkva-diesel-generator-specs
| EPS50YMA-3 | Yanmar | 50kKVA | 55kKVA | 4TNV98T-GGECC | 50Hz | 3-Phase | DOWNLOAD PDF | eps50yma-3-yanmar-50kkva-diesel-generator-specs
Baudouin Series Diesel Generator TDS
French heritage power. Robust specs for heavy-duty prime power cycles.
| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID
| EPS12.5BDA-3 | Baudouin | 12.5kVA | 15kVA | 4M06G20/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps12.5bda-3-baudouin-12.5kva-diesel-generator-specs
| EPS15BDA-3 | Baudouin | 15kVA | 16.5kVA | 4M06G20/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps15bda-3-baudouin-15kva-diesel-generator-specs
| EPS20BDA-3 | Baudouin | 20kVA | 20kVA | 4M06G20/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20bda-3-baudouin-20kva-diesel-generator-specs
| EPS22BDA-3 | Baudouin | 22kVA | 24kVA | 4M06G25/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps22bda-3-baudouin-22kva-diesel-generator-specs
| EPS25BDA-3 | Baudouin | 25kVA | 28kVA | 4M06G25/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps25bda-3-baudouin-25kva-diesel-generator-specs
| EPS30BDA-3 | Baudouin | 30kVA | 35kVA | 4M06G35/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps30bda-3-baudouin-30kva-diesel-generator-specs
| EPS38BDA-3 | Baudouin | 38kVA | 40kVA | 4M06G35/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps38bda-3-baudouin-38kva-diesel-generator-specs
| EPS40BDA-3 | Baudouin | 40kVA | 44kVA | 4M06G44/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps40bda-3-baudouin-40kva-diesel-generator-specs
| EPS50BDA-3 | Baudouin | 50kVA | 55kVA | 4M06G50/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps50bda-3-baudouin-50kva-diesel-generator-specs
| EPS50BDA-3B | Baudouin | 50kVA | 55kVA | 4M06G55/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps50bda-3b-baudouin-50kva-diesel-generator-specs
| EPS60BDA-3 | Baudouin | 60kVA | 70kVA | 4M06G55/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps60bda-3-baudouin-60kva-diesel-generator-specs
| EPS63BDA-3 | Baudouin | 63kVA | 70kVA | 4M10G70/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps63bda-3-baudouin-63kva-diesel-generator-specs
| EPS70BDA-3 | Baudouin | 70kVA | 80kVA | 4M10G70/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps70bda-3-baudouin-70kva-diesel-generator-specs
| EPS75BDA-3 | Baudouin | 75kVA | 83kVA | 4M10G88/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps75bda-3-baudouin-75kva-diesel-generator-specs
| EPS80BDA-3 | Baudouin | 80kVA | 88kVA | 4M10G88/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps80bda-3-baudouin-80kva-diesel-generator-specs
| EPS85BDA-3 | Baudouin | 85kVA | 90kVA | 4M10G88/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps85bda-3-baudouin-85kva-diesel-generator-specs
| EPS90BDA-3 | Baudouin | 90kVA | 100kVA | 4M10G110/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps90bda-3-baudouin-90kva-diesel-generator-specs
| EPS100BDA-3 | Baudouin | 100kVA | 110kVA | 4M10G110/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100bda-3-baudouin-100kva-diesel-generator-specs
| EPS115BDA-3 | Baudouin | 115kVA | 125kVA | 4M10G125/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps115bda-3-baudouin-115kva-diesel-generator-specs
| EPS125BDA-3 | Baudouin | 125kVA | 140kVA | 4M10G125/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps125bda-3-baudouin-125kva-diesel-generator-specs
| EPS135BDA-3 | Baudouin | 135kVA | 150kVA | 6M11G150/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps135bda-3-baudouin-135kva-diesel-generator-specs
| EPS150BDA-3 | Baudouin | 150kVA | 165kVA | 6M11G165/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps150bda-3-baudouin-150kva-diesel-generator-specs
| EPS160BDA-3 | Baudouin | 160kVA | 180kVA | 6M11G188/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps160bda-3-baudouin-160kva-diesel-generator-specs
| EPS188BDA-3 | Baudouin | 188kVA | 200kVA | 6M16G220/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps188bda-3-baudouin-188kva-diesel-generator-specs
| EPS200BDA-3 | Baudouin | 200kVA | 220kVA | 6M16G220/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps200bda-3-baudouin-200kva-diesel-generator-specs
| EPS225BDA-3 | Baudouin | 225kVA | 250kVA | 6M16G250/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps225bda-3-baudouin-225kva-diesel-generator-specs
| EPS250BDA-3 | Baudouin | 250kVA | 275kVA | 6M16G275/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps250bda-3-baudouin-250kva-diesel-generator-specs
| EPS270BDA-3 | Baudouin | 270kVA | 300kVA | 6M16G275/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps270bda-3-baudouin-270kva-diesel-generator-specs
| EPS300BDA-3 | Baudouin | 300kVA | 330kVA | 6M16G350/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps300bda-3-baudouin-300kva-diesel-generator-specs
| EPS325BDA-3 | Baudouin | 325kVA | 360kVA | 6M16G350/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps325bda-3-baudouin-325kva-diesel-generator-specs
| EPS350BDA-3 | Baudouin | 350kVA | 385kVA | 6M21G400/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps350bda-3-baudouin-350kva-diesel-generator-specs
| EPS375BDA-3 | Baudouin | 375kVA | 410kVA | 6M21G400/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps375bda-3-baudouin-375kva-diesel-generator-specs
| EPS400BDA-3 | Baudouin | 400kVA | 440kVA | 6M21G400/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps400bda-3-baudouin-400kva-diesel-generator-specs
| EPS400BDA-3B | Baudouin | 400kVA | 440kVA | 6M21G440/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps400bda-3b-baudouin-400kva-diesel-generator-specs
| EPS440BDA-3 | Baudouin | 440kVA | 480kVA | 6M21G500/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps440bda-3-baudouin-440kva-diesel-generator-specs
| EPS450BDA-3 | Baudouin | 450kVA | 500kVA | 6M21G500/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps450bda-3-baudouin-450kva-diesel-generator-specs
| EPS475BDA-3 | Baudouin | 475kVA | 520kVA | 6M21G500/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps475bda-3-baudouin-475kva-diesel-generator-specs
| EPS500BDA-3 | Baudouin | 500kVA | 550kVA | 6M21G550/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps500bda-3-baudouin-500kva-diesel-generator-specs
Beinei Deutz Series Diesel Generator TDS
Air-cooled and water-cooled Beinei Deutz technology. Harsh environment specialist.
| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID
| EPS8BNA-3 | Beinei Deutz | 8kVA | 10kVA | F2L912 | 50Hz | 3-Phase | DOWNLOAD PDF | eps8bna-3-beinei-8kva-diesel-generator-specs
| EPS11BNA-3 | Beinei Deutz | 11kVA | 12.1KVA | F2L912 | 50Hz | 3-Phase | DOWNLOAD PDF | eps11bna-3-beinei-11kva-diesel-generator-specs
| EPS13BNA-3 | Beinei Deutz | 13kVA | 14KVA | F2L912 | 50Hz | 3-Phase | DOWNLOAD PDF | eps13bna-3-beinei-13kva-diesel-generator-specs
| EPS15BNA-3 | Beinei Deutz | 15kVA | 16.5KVA | F2L912 | 50Hz | 3-Phase | DOWNLOAD PDF | eps15bna-3-beinei-15kva-diesel-generator-specs
| EPS20BNA-3 | Beinei Deutz | 20kVA | 20KVA | F3L912 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20bna-3-beinei-20kva-diesel-generator-specs
| EPS20BNA-3B | Beinei Deutz | 20kVA | 25KVA | F3L912 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20bna-3b-beinei-20kva-diesel-generator-specs
| EPS28BNA-3 | Beinei Deutz | 28kVA | 30KVA | F3L912 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28bna-3-beinei-28kva-diesel-generator-specs
| EPS28BNA-3B | Beinei Deutz | 28kVA | 30KVA | F4L912 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28bna-3b-beinei-28kva-diesel-generator-specs
| EPS30BNA-3 | Beinei Deutz | 30kVA | 33KVA | F4L912 | 50Hz | 3-Phase | DOWNLOAD PDF | eps30bna-3-beinei-30kva-diesel-generator-specs
| EPS30BNA-3B | Beinei Deutz | 30kVA | 33KVA | F4L912T | 50Hz | 3-Phase | DOWNLOAD PDF | eps30bna-3b-beinei-30kva-diesel-generator-specs
| EPS37.5BNA-3 | Beinei Deutz | 37.5kVA | 41.25KVA | F4L912T | 50Hz | 3-Phase | DOWNLOAD PDF | eps37.5bna-3-beinei-37.5kva-diesel-generator-specs
| EPS40BNA-3 | Beinei Deutz | 40kVA | 44KVA | F4L912T | 50Hz | 3-Phase | DOWNLOAD PDF | eps40bna-3-beinei-40kva-diesel-generator-specs
| EPS43BNA-3 | Beinei Deutz | 43kVA | 47KVA | F4L912T | 50Hz | 3-Phase | DOWNLOAD PDF | eps43bna-3-beinei-43kva-diesel-generator-specs
| EPS50BNA-3 | Beinei Deutz | 50kVA | 55KVA | F6L912 | 50Hz | 3-Phase | DOWNLOAD PDF | eps50bna-3-beinei-50kva-diesel-generator-specs
| EPS55BNA-3 | Beinei Deutz | 55kVA | 60KVA | F6L912T | 50Hz | 3-Phase | DOWNLOAD PDF | eps55bna-3-beinei-55kva-diesel-generator-specs
| EPS60BNA-3 | Beinei Deutz | 60kVA | 66KVA | F6L912T | 50Hz | 3-Phase | DOWNLOAD PDF | eps60bna-3-beinei-60kva-diesel-generator-specs
| EPS63BNA-3 | Beinei Deutz | 63kVA | 70KVA | F6L912T | 50Hz | 3-Phase | DOWNLOAD PDF | eps63bna-3-beinei-63kva-diesel-generator-specs
| EPS70BNA-3 | Beinei Deutz | 70kVA | 75KVA | F6L912T | 50Hz | 3-Phase | DOWNLOAD PDF | eps70bna-3-beinei-70kva-diesel-generator-specs
| EPS70BNA-3B | Beinei Deutz | 70kVA | 75KVA | BF6L913-E | 50Hz | 3-Phase | DOWNLOAD PDF | eps70bna-3b-beinei-70kva-diesel-generator-specs
| EPS75BNA-3 | Beinei Deutz | 75kVA | 83KVA | BF6L913-E | 50Hz | 3-Phase | DOWNLOAD PDF | eps75bna-3-beinei-75kva-diesel-generator-specs
| EPS80BNA-3 | Beinei Deutz | 80kVA | 88KVA | BF6L913-E | 50Hz | 3-Phase | DOWNLOAD PDF | eps80bna-3-beinei-80kva-diesel-generator-specs
| EPS85BNA-3 | Beinei Deutz | 85kVA | 94KVA | BF6L913-E | 50Hz | 3-Phase | DOWNLOAD PDF | eps85bna-3-beinei-85kva-diesel-generator-specs
| EPS90BNA-3 | Beinei Deutz | 90kVA | 100KVA | BF6L913-E | 50Hz | 3-Phase | DOWNLOAD PDF | eps90bna-3-beinei-90kva-diesel-generator-specs
| EPS94BNA-3 | Beinei Deutz | 94kVA | 104KVA | BF6L913-E | 50Hz | 3-Phase | DOWNLOAD PDF | eps94bna-3-beinei-94kva-diesel-generator-specs
| EPS100BNA-3 | Beinei Deutz | 100kVA | 110KVA | BF6L913-E | 50Hz | 3-Phase | DOWNLOAD PDF | eps100bna-3-beinei-100kva-diesel-generator-specs
| EPS100BNA-3B | Beinei Deutz | 100kVA | 110KVA | BF6L913C-E | 50Hz | 3-Phase | DOWNLOAD PDF | eps100bna-3b-beinei-100kva-diesel-generator-specs
| EPS115BNA-3 | Beinei Deutz | 115kVA | 127KVA | BF6L913C-E | 50Hz | 3-Phase | DOWNLOAD PDF | eps115bna-3-beinei-115kva-diesel-generator-specs
| EPS135BNA-3 | Beinei Deutz | 135kVA | 150KVA | BF6L913C-E | 50Hz | 3-Phase | DOWNLOAD PDF | eps135bna-3-beinei-135kva-diesel-generator-specs
Deutz Series Diesel Generator TDS
German-engineered Deutz engine performance data. High efficiency power solutions.
| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID
| EPS18DZA-3 | Deutz | 18kVA | 20kVA | BFM3 G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps18dza-3-deutz-18kva-diesel-generator-specs
| EPS20DZA-3 | Deutz | 20kVA | 24kVA | BFM3 G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20dza-3-deutz-20kva-diesel-generator-specs
| EPS28DZA-3 | Deutz | 28kVA | 30kVA | BFM3 G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28dza-3-deutz-28kva-diesel-generator-specs
| EPS30DZA-3 | Deutz | 30kVA | 35kVA | BFM3 G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps30dza-3-deutz-30kva-diesel-generator-specs
| EPS40DZA-3 | Deutz | 40kVA | 42kVA | BFM3T | 50Hz | 3-Phase | DOWNLOAD PDF | eps40dza-3-deutz-40kva-diesel-generator-specs
| EPS50DZA-3 | Deutz | 50kVA | 55kVA | BFM3C | 50Hz | 3-Phase | DOWNLOAD PDF | eps50dza-3-deutz-50kva-diesel-generator-specs
| EPS60DZA-3 | Deutz | 60kVA | 69kVA | BF4M2012 | 50Hz | 3-Phase | DOWNLOAD PDF | eps60dza-3-deutz-60kva-diesel-generator-specs
| EPS70DZA-3 | Deutz | 70kVA | 80kVA | BF4M2012C G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps70dza-3-deutz-70kva-diesel-generator-specs
| EPS75DZA-3 | Deutz | 75kVA | 83kVA | BF4M2012C G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps75dza-3-deutz-75kva-diesel-generator-specs
| EPS80DZA-3 | Deutz | 80kVA | 88kVA | BF4M2012C G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps80dza-3-deutz-80kva-diesel-generator-specs
| EPS85DZA-3 | Deutz | 85kVA | 94kVA | BF4M2012C G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps85dza-3-deutz-85kva-diesel-generator-specs
| EPS90DZA-3 | Deutz | 90kVA | 100kVA | BF4M2012C G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps90dza-3-deutz-90kva-diesel-generator-specs
| EPS100DZA-3 | Deutz | 100kVA | 110kVA | BF4M2012C G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100dza-3-deutz-100kva-diesel-generator-specs
| EPS100DZA-3B | Deutz | 100kVA | 110kVA | BF4M1013EC G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100dza-3b-deutz-100kva-diesel-generator-specs
| EPS115DZA-3 | Deutz | 115kVA | 127kVA | BF4M1013EC G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps115dza-3-deutz-115kva-diesel-generator-specs
| EPS135DZA-3 | Deutz | 135kVA | 150kVA | BF4M1013EC G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps135dza-3-deutz-135kva-diesel-generator-specs
| EPS135DZA-3B | Deutz | 135kVA | 150kVA | BF4M1013FC | 50Hz | 3-Phase | DOWNLOAD PDF | eps135dza-3b-deutz-135kva-diesel-generator-specs
| EPS150DZA-3 | Deutz | 150kVA | 165kVA | BF4M1013FC | 50Hz | 3-Phase | DOWNLOAD PDF | eps150dza-3-deutz-150kva-diesel-generator-specs
| EPS160DZA-3 | Deutz | 160kVA | 176kVA | BF6M1013EC G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps160dza-3-deutz-160kva-diesel-generator-specs
| EPS180DZA-3 | Deutz | 180kVA | 200kVA | BF6M1013EC G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps180dza-3-deutz-180kva-diesel-generator-specs
| EPS180DZA-3B | Deutz | 180kVA | 200kVA | BF6M1013EC G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps180dza-3b-deutz-180kva-diesel-generator-specs
| EPS200DZA-3 | Deutz | 200kVA | 220kVA | BF6M1013EC G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps200dza-3-deutz-200kva-diesel-generator-specs
| EPS200DZA-3B | Deutz | 200kVA | 220kVA | BF6M1013FC G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps200dza-3b-deutz-200kva-diesel-generator-specs
| EPS200DZA-3C | Deutz | 200kVA | 220kVA | BF6M1013FC G3 | 50Hz | 3-Phase | DOWNLOAD PDF | eps200dza-3c-deutz-200kva-diesel-generator-specs
| EPS225DZA-3 | Deutz | 225kVA | 250kVA | BF6M1013FC G3 | 50Hz | 3-Phase | DOWNLOAD PDF | eps225dza-3-deutz-225kva-diesel-generator-specs
| EPS250DZA-3 | Deutz | 250kVA | 275kVA | TCD8.0 | 50Hz | 3-Phase | DOWNLOAD PDF | eps250dza-3-deutz-250kva-diesel-generator-specs
| EPS270DZA-3 | Deutz | 270kVA | 297kVA | TCD8.0 | 50Hz | 3-Phase | DOWNLOAD PDF | eps270dza-3-deutz-270kva-diesel-generator-specs
| EPS300DZA-3 | Deutz | 300kVA | 330kVA | TCD8.7 | 50Hz | 3-Phase | DOWNLOAD PDF | eps300dza-3-deutz-300kva-diesel-generator-specs
| EPS325DZA-3 | Deutz | 325kVA | 358kVA | TCD8.7 | 50Hz | 3-Phase | DOWNLOAD PDF | eps325dza-3-deutz-325kva-diesel-generator-specs
| EPS325DZA-3B | Deutz | 325kVA | 358kVA | TCD12.1 G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps325dza-3b-deutz-325kva-diesel-generator-specs
| EPS350DZA-3 | Deutz | 350kVA | 385kVA | TCD12.1 G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps350dza-3-deutz-350kva-diesel-generator-specs
| EPS375DZA-3 | Deutz | 375kVA | 413kVA | TCD12.1 G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps375dza-3-deutz-375kva-diesel-generator-specs
| EPS400DZA-3 | Deutz | 400kVA | 440kVA | TCD12.1 G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps400dza-3-deutz-400kva-diesel-generator-specs
| EPS440DZA-3 | Deutz | 440kVA | 480kVA | TCD13.0 G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps440dza-3-deutz-440kva-diesel-generator-specs
| EPS450DZA-3 | Deutz | 450kVA | 495kVA | TCD13.0 G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps450dza-3-deutz-450kva-diesel-generator-specs
| EPS475DZA-3 | Deutz | 475kVA | 523kVA | TCD13.0 G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps475dza-3-deutz-475kva-diesel-generator-specs
| EPS500DZA-3 | Deutz | 500kVA | 550kVA | TCD13.0 G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps500dza-3-deutz-500kva-diesel-generator-specs
| EPS500DZA-3B | Deutz | 500kVA | 550kVA | TCD13.0 G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps500dza-3b-deutz-500kva-diesel-generator-specs
FAWDE Series Diesel Generator TDS
Leading Chinese brand FAWDE specs. Reliable and cost-effective generation data.
| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID
| EPS15FWA-3 | FAWDE | 15kVA | 16.5kVA | 4DW81-23D-YFD10W | 50Hz | 3-Phase | DOWNLOAD PDF | eps15fwa-3-fawde-15kva-diesel-generator-specs
| EPS18FWA-3 | FAWDE | 18kVA | 20kVA | 4DW81-23D-YFD10W | 50Hz | 3-Phase | DOWNLOAD PDF | eps18fwa-3-fawde-18kva-diesel-generator-specs
| EPS20FWA-3 | FAWDE | 20kVA | 20kVA | 4DW91-29D-YFD10W | 50Hz | 3-Phase | DOWNLOAD PDF | eps20fwa-3-fawde-20kva-diesel-generator-specs
| EPS22FWA-3 | FAWDE | 22kVA | 24kVA | 4DW91-29D-YFD10W | 50Hz | 3-Phase | DOWNLOAD PDF | eps22fwa-3-fawde-22kva-diesel-generator-specs
| EPS28FWA-3 | FAWDE | 28kVA | 30kVA | 4DW92-35D-YFD10W | 50Hz | 3-Phase | DOWNLOAD PDF | eps28fwa-3-fawde-28kva-diesel-generator-specs
| EPS30FWA-3 | FAWDE | 30kVA | 35kVA | 4DW93-42D-YFD10W | 50Hz | 3-Phase | DOWNLOAD PDF | eps30fwa-3-fawde-30kva-diesel-generator-specs
| EPS30FWA-3B | FAWDE | 30kVA | 35kVA | 4DX21-45D-YFD10W | 50Hz | 3-Phase | DOWNLOAD PDF | eps30fwa-3b-fawde-30kva-diesel-generator-specs
| EPS37.5FWA-3 | FAWDE | 37.5kVA | 42kVA | 4DX21-53D-HMS20W | 50Hz | 3-Phase | DOWNLOAD PDF | eps37.5fwa-3-fawde-37.5kva-diesel-generator-specs
| EPS50FWA-3 | FAWDE | 50kVA | 55kVA | 4DX22-65D-HMS20W | 50Hz | 3-Phase | DOWNLOAD PDF | eps50fwa-3-fawde-50kva-diesel-generator-specs
| EPS60FWA-3 | FAWDE | 60kVA | 69kVA | 4DX23-78D-HMS20W | 50Hz | 3-Phase | DOWNLOAD PDF | eps60fwa-3-fawde-60kva-diesel-generator-specs
| EPS63FWA-3 | FAWDE | 63kVA | 70kVA | 4110/125Z-09D-YFD10W | 50Hz | 3-Phase | DOWNLOAD PDF | eps63fwa-3-fawde-63kva-diesel-generator-specs
| EPS75FWA-3 | FAWDE | 75kVA | 83kVA | 4110/125Z-09D-YFD10W | 50Hz | 3-Phase | DOWNLOAD PDF | eps75fwa-3-fawde-75kva-diesel-generator-specs
| EPS80FWA-3 | FAWDE | 80kVA | 88kVA | CA4F2-12D-YFD10W | 50Hz | 3-Phase | DOWNLOAD PDF | eps80fwa-3-fawde-80kva-diesel-generator-specs
| EPS85FWA-3 | FAWDE | 85kVA | 94kVA | CA4F2-12D-YFD10W | 50Hz | 3-Phase | DOWNLOAD PDF | eps85fwa-3-fawde-85kva-diesel-generator-specs
| EPS90FWA-3 | FAWDE | 90kVA | 100kVA | 6CDF2D-14D-YFD10W | 50Hz | 3-Phase | DOWNLOAD PDF | eps90fwa-3-fawde-90kva-diesel-generator-specs
| EPS100FWA-3 | FAWDE | 100kVA | 110kVA | 6CDF2D-14D-YFD10W | 50Hz | 3-Phase | DOWNLOAD PDF | eps100fwa-3-fawde-100kva-diesel-generator-specs
| EPS115FWA-3 | FAWDE | 115kVA | 126.5kVA | CA6DF2-17D-YFD10W | 50Hz | 3-Phase | DOWNLOAD PDF | eps115fwa-3-fawde-115kva-diesel-generator-specs
| EPS135FWA-3 | FAWDE | 135kVA | 150kVA | CA6DF2-17D-YFD10W | 50Hz | 3-Phase | DOWNLOAD PDF | eps135fwa-3-fawde-135kva-diesel-generator-specs
| EPS150FWA-3 | FAWDE | 150kVA | 165kVA | CA6DF2-19D-YFD11W | 50Hz | 3-Phase | DOWNLOAD PDF | eps150fwa-3-fawde-150kva-diesel-generator-specs
| EPS180FWA-3 | FAWDE | 180kVA | 200kVA | CA6DL1-24D | 50Hz | 3-Phase | DOWNLOAD PDF | eps180fwa-3-fawde-180kva-diesel-generator-specs
| EPS200FWA-3 | FAWDE | 200kVA | 220kVA | CA6DL2-27D | 50Hz | 3-Phase | DOWNLOAD PDF | eps200fwa-3-fawde-200kva-diesel-generator-specs
| EPS250FWA-3 | FAWDE | 250kVA | 275kVA | CA6DL2-30D | 50Hz | 3-Phase | DOWNLOAD PDF | eps250fwa-3-fawde-250kva-diesel-generator-specs
| EPS270FWA-3 | FAWDE | 270kVA | 297kVA | CA6DM2J-39D | 50Hz | 3-Phase | DOWNLOAD PDF | eps270fwa-3-fawde-270kva-diesel-generator-specs
| EPS300FWA-3 | FAWDE | 300kVA | 330kVA | CA6DM2J-41D | 50Hz | 3-Phase | DOWNLOAD PDF | eps300fwa-3-fawde-300kva-diesel-generator-specs
| EPS325FWA-3 | FAWDE | 325kVA | 360kVA | CA6DM2J-41D | 50Hz | 3-Phase | DOWNLOAD PDF | eps325fwa-3-fawde-325kva-diesel-generator-specs
| EPS375FWA-3 | FAWDE | 375kVA | 413kVA | CA6DM3J-48D | 50Hz | 3-Phase | DOWNLOAD PDF | eps375fwa-3-fawde-375kva-diesel-generator-specs
| EPS400FWA-3 | FAWDE | 400kVA | 440kVA | CA6DM3J-48D | 50Hz | 3-Phase | DOWNLOAD PDF | eps400fwa-3-fawde-400kva-diesel-generator-specs
Hyundai Series Diesel Generator TDS
Global brand reliability. Specifications for Hyundai powered industrial units.
| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID
| EPS20YTA-3 | YTO | 20kVA | 25kVA | YT3B2-D91F-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20yta-3-yto-20kva-diesel-generator-specs
| EPS23YTA-3 | YTO | 23kVA | 25kVA | YT3B2-D91F-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps23yta-3-yto-23kva-diesel-generator-specs
| EPS28YTA-3 | YTO | 28kVA | 30kVA | YT3B2-D91F-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28yta-3-yto-28kva-diesel-generator-specs
| EPS30YTA-3 | YTO | 30kVA | 33kVA | YT3B2-D91F-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps30yta-3-yto-30kva-diesel-generator-specs
| EPS38YTA-3 | YTO | 38kVA | 42kVA | YT3A2Z-D91F-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps38yta-3-yto-38kva-diesel-generator-specs
| EPS40YTA-3 | YTO | 40kVA | 44kVA | YT3A2Z-D91F-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps40yta-3-yto-40kva-diesel-generator-specs
| EPS38YTA-3B | YTO | 38kVA | 42kVA | YT3A2Z-D91F-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps38yta-3b-yto-38kva-diesel-generator-specs
| EPS43YTA-3 | YTO | 43kVA | 47kVA | LR4B5-D91F-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps43yta-3-yto-43kva-diesel-generator-specs
| EPS50YTA-3 | YTO | 50kVA | 55kVA | LR4B5-D91F-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps50yta-3-yto-50kva-diesel-generator-specs
| EPS50YTA-3B | YTO | 50kVA | 55kVA | YT4B2Z-D91F-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps50yta-3b-yto-50kva-diesel-generator-specs
| EPS55YTA-3 | YTO | 55kVA | 50kVA | YT4B2Z-D91F-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps55yta-3-yto-55kva-diesel-generator-specs
| EPS60YTA-3 | YTO | 60kVA | 69kVA | YT4B2Z-D91F-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps60yta-3-yto-60kva-diesel-generator-specs
| EPS63YTA-3 | YTO | 63kVA | 69kVA | LR4B3Z-D91F-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps63yta-3-yto-63kva-diesel-generator-specs
| EPS70YTA-3 | YTO | 70kVA | 80kVA | LR4A3L-D91F-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps70yta-3-yto-70kva-diesel-generator-specs
| EPS80YTA-3 | YTO | 80kVA | 88kVA | LR4A3L-D91F-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps80yta-3-yto-80kva-diesel-generator-specs
| EPS85YTA-3 | YTO | 85kVA | 94kVA | LR4A3L-D91F-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps85yta-3-yto-85kva-diesel-generator-specs
| EPS85YTA-3B | YTO | 85kVA | 94kVA | LR4M3L-D91EF-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps85yta-3b-yto-85kva-diesel-generator-specs
| EPS90YTA-3 | YTO | 90kVA | 100kVA | LR4M3L-D91EF-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps90yta-3-yto-90kva-diesel-generator-specs
| EPS100YTA-3 | YTO | 100kVA | 110kVA | LR4M3L-D91EF-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100yta-3-yto-100kva-diesel-generator-specs
| EPS100YTA-3B | YTO | 100kVA | 110kVA | LR4M3L-D91F-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100yta-3b-yto-100kva-diesel-generator-specs
| EPS125YTA-3 | YTO | 125kVA | 138kVA | LR4M3L-D91F-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps125yta-3-yto-125kva-diesel-generator-specs
| EPS125YTA-3B | YTO | 125kVA | 138kVA | LR4M3L-D88EF-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps125yta-3b-yto-125kva-diesel-generator-specs
| EPS140YTA-3 | YTO | 140kVA | 154kVA | LR6B3L-D91AEF-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps140yta-3-yto-140kva-diesel-generator-specs
| EPS150YTA-3 | YTO | 150kVA | 165kVA | LR6B3L-D91AEF-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps150yta-3-yto-150kva-diesel-generator-specs
| EPS155YTA-3 | YTO | 155kVA | 170kVA | LR6B3L-D91AEF-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps155yta-3-yto-155kva-diesel-generator-specs
| EPS157YTA-3 | YTO | 157kVA | 172kVA | LR6M3L-D91AEF-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps157yta-3-yto-157kva-diesel-generator-specs
| EPS180YTA-3 | YTO | 180kVA | 198kVA | LR6M3LR-D91-U3 (国3) | 50Hz | 3-Phase | DOWNLOAD PDF | eps180yta-3-yto-180kva-diesel-generator-specs
| EPS188YTA-3 | YTO | 188kVA | 200kVA | LR6M3LR-D91-U3 (国3) | 50Hz | 3-Phase | DOWNLOAD PDF | eps188yta-3-yto-188kva-diesel-generator-specs
| EPS188YTA-3B | YTO | 188kVA | 207kVA | YM6H4L-D88EF-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps188yta-3b-yto-188kva-diesel-generator-specs
| EPS200YTA-3 | YTO | 200kVA | 220kVA | YM6H4L-D88EF-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps200yta-3-yto-200kva-diesel-generator-specs
| EPS225YTA-3 | YTO | 225kVA | 250kVA | YM6H4LF-D88EF-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps225yta-3-yto-225kva-diesel-generator-specs
| EPS250YTA-3 | YTO | 250kVA | 275kVA | YM6S4L-D88EF-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps250yta-3-yto-250kva-diesel-generator-specs
| EPS300YTA-3 | YTO | 300kVA | 330kVA | YM6S9L-D119EF-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps300yta-3-yto-300kva-diesel-generator-specs
| EPS325YTA-3 | YTO | 325kVA | 358kVA | YM6S9L-D119EF-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps325yta-3-yto-325kva-diesel-generator-specs
| EPS325YTA-3B | YTO | 325kVA | 358kVA | YM6S9L-D119BEF-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps325yta-3b-yto-325kva-diesel-generator-specs
| EPS375YTA-3 | YTO | 375kVA | 413kVA | YM6S9LF-D119EF-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps375yta-3-yto-375kva-diesel-generator-specs
| EPS400YTA-3 | YTO | 400kVA | 440kVA | YM6S9LF-D119EF-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps400yta-3-yto-400kva-diesel-generator-specs
| EPS400YTA-3B | YTO | 400kVA | 440kVA | YM6S9LF-D119AEF-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps400yta-3b-yto-400kva-diesel-generator-specs
| EPS440YTA-3 | YTO | 440kVA | 480kVA | YM6S9LF-D119AEF-U2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps440yta-3-yto-440kva-diesel-generator-specs
Kofo Series Diesel Generator TDS
High-speed Kofo engine parameters. Optimized for economical standby power.
| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID
| EPS12.5KFA-3 | KOFO | 12.5kVA | 14kVA | 4YT23-20D | 50Hz | 3-Phase | DOWNLOAD PDF | eps12.5kfa-3-kofo-12.5kva-diesel-generator-specs
| EPS15KFA-3 | KOFO | 15kVA | 17kVA | 4YT23-20D | 50Hz | 3-Phase | DOWNLOAD PDF | eps15kfa-3-kofo-15kva-diesel-generator-specs
| EPS20KFA-3 | KOFO | 20kVA | 21kVA | 4YT23-20D | 50Hz | 3-Phase | DOWNLOAD PDF | eps20kfa-3-kofo-20kva-diesel-generator-specs
| EPS20KFA-3B | KOFO | 20kVA | 25kVA | 4YT23-20D | 50Hz | 3-Phase | DOWNLOAD PDF | eps20kfa-3b-kofo-20kva-diesel-generator-specs
| EPS20KFA-3C | KOFO | 20kVA | 25kVA | 4YT23-20D | 50Hz | 3-Phase | DOWNLOAD PDF | eps20kfa-3c-kofo-20kva-diesel-generator-specs
| EPS28KFA-3 | KOFO | 28kVA | 30kVA | 4YT23-30D | 50Hz | 3-Phase | DOWNLOAD PDF | eps28kfa-3-kofo-28kva-diesel-generator-specs
| EPS30KFA-3 | KOFO | 30kVA | 33kVA | 4YT23-30D | 50Hz | 3-Phase | DOWNLOAD PDF | eps30kfa-3-kofo-30kva-diesel-generator-specs
| EPS28KFA-3B | KOFO | 28kVA | 30kVA | N4100DS-30 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28kfa-3b-kofo-28kva-diesel-generator-specs
| EPS30KFA-3B | KOFO | 30kVA | 33kVA | N4100DS-30 | 50Hz | 3-Phase | DOWNLOAD PDF | eps30kfa-3b-kofo-30kva-diesel-generator-specs
| EPS37.5KFA-3 | KOFO | 37.5kVA | 41kVA | N4105DS-38 | 50Hz | 3-Phase | DOWNLOAD PDF | eps37.5kfa-3-kofo-37.5kva-diesel-generator-specs
| EPS40KFA-3 | KOFO | 40kVA | 44kVA | N4105DS-38 | 50Hz | 3-Phase | DOWNLOAD PDF | eps40kfa-3-kofo-40kva-diesel-generator-specs
| EPS43KFA-3 | KOFO | 43kVA | 47kVA | N4105DS-38 | 50Hz | 3-Phase | DOWNLOAD PDF | eps43kfa-3-kofo-43kva-diesel-generator-specs
| EPS37.5KFA-3B | KOFO | 37.5kVA | 41kVA | N4100ZDS-42 | 50Hz | 3-Phase | DOWNLOAD PDF | eps37.5kfa-3b-kofo-37.5kva-diesel-generator-specs
| EPS40KFA-3B | KOFO | 40kVA | 44kVA | N4100ZDS-42 | 50Hz | 3-Phase | DOWNLOAD PDF | eps40kfa-3b-kofo-40kva-diesel-generator-specs
| EPS43KFA-3B | KOFO | 43kVA | 47kVA | N4100ZDS-42 | 50Hz | 3-Phase | DOWNLOAD PDF | eps43kfa-3b-kofo-43kva-diesel-generator-specs
| EPS50KFA-3 | KOFO | 50kVA | 55kVA | N4105ZDS | 50Hz | 3-Phase | DOWNLOAD PDF | eps50kfa-3-kofo-50kva-diesel-generator-specs
| EPS56.25KFA-3 | KOFO | 56.25kVA | 62kVA | N4105ZDS | 50Hz | 3-Phase | DOWNLOAD PDF | eps56.25kfa-3-kofo-56.25kva-diesel-generator-specs
| EPS60KFA-3 | KOFO | 60kVA | 69kVA | N4105ZDS | 50Hz | 3-Phase | DOWNLOAD PDF | eps60kfa-3-kofo-60kva-diesel-generator-specs
| EPS63KFA-3 | KOFO | 63kVA | 70kVA | N4105ZDS | 50Hz | 3-Phase | DOWNLOAD PDF | eps63kfa-3-kofo-63kva-diesel-generator-specs
| EPS70KFA-3 | KOFO | 70kVA | 76kVA | N4105ZLDS | 50Hz | 3-Phase | DOWNLOAD PDF | eps70kfa-3-kofo-70kva-diesel-generator-specs
| EPS75KFA-3 | KOFO | 75kVA | 83kVA | N4105ZLDS | 50Hz | 3-Phase | DOWNLOAD PDF | eps75kfa-3-kofo-75kva-diesel-generator-specs
| EPS80KFA-3 | KOFO | 80kVA | 88kVA | 4RT55-88D | 50Hz | 3-Phase | DOWNLOAD PDF | eps80kfa-3-kofo-80kva-diesel-generator-specs
| EPS85KFA-3 | KOFO | 85kVA | 94kVA | 4RT55-88D | 50Hz | 3-Phase | DOWNLOAD PDF | eps85kfa-3-kofo-85kva-diesel-generator-specs
| EPS90KFA-3 | KOFO | 90kVA | 100kVA | 4RT55-88D | 50Hz | 3-Phase | DOWNLOAD PDF | eps90kfa-3-kofo-90kva-diesel-generator-specs
| EPS100KFA-3 | KOFO | 100kVA | 110kVA | 4RT55-88D | 50Hz | 3-Phase | DOWNLOAD PDF | eps100kfa-3-kofo-100kva-diesel-generator-specs
| EPS125KFA-3 | KOFO | 125kVA | 138kVA | 4RT55-110D | 50Hz | 3-Phase | DOWNLOAD PDF | eps125kfa-3-kofo-125kva-diesel-generator-specs
| EPS140KFA-3 | KOFO | 140kVA | 154kVA | 6RT80-132D | 50Hz | 3-Phase | DOWNLOAD PDF | eps140kfa-3-kofo-140kva-diesel-generator-specs
| EPS150KFA-3 | KOFO | 150kVA | 165kVA | 6RT80-132D | 50Hz | 3-Phase | DOWNLOAD PDF | eps150kfa-3-kofo-150kva-diesel-generator-specs
| EPS155KFA-3 | KOFO | 155kVA | 172kVA | 6RT80-132D | 50Hz | 3-Phase | DOWNLOAD PDF | eps155kfa-3-kofo-155kva-diesel-generator-specs
| EPS180KFA-3 | KOFO | 180kVA | 198kVA | 6RT80-176DE | 50Hz | 3-Phase | DOWNLOAD PDF | eps180kfa-3-kofo-180kva-diesel-generator-specs
| EPS188KFA-3 | KOFO | 188kVA | 200kVA | 6RT80-176DE | 50Hz | 3-Phase | DOWNLOAD PDF | eps188kfa-3-kofo-188kva-diesel-generator-specs
| EPS200KFA-3 | KOFO | 200kVA | 220kVA | 6RT80-176DE | 50Hz | 3-Phase | DOWNLOAD PDF | eps200kfa-3-kofo-200kva-diesel-generator-specs
| EPS225KFA-3 | KOFO | 225kVA | 248kVA | WT10B-231DE | 50Hz | 3-Phase | DOWNLOAD PDF | eps225kfa-3-kofo-225kva-diesel-generator-specs
| EPS250KFA-3 | KOFO | 250kVA | 275kVA | WT10B-231DE | 50Hz | 3-Phase | DOWNLOAD PDF | eps250kfa-3-kofo-250kva-diesel-generator-specs
| EPS300KFA-3 | KOFO | 300kVA | 330kVA | WT10B-275DE | 50Hz | 3-Phase | DOWNLOAD PDF | eps300kfa-3-kofo-300kva-diesel-generator-specs
| EPS325KFA-3 | KOFO | 325kVA | 358kVA | WT10B-275DE | 50Hz | 3-Phase | DOWNLOAD PDF | eps325kfa-3-kofo-325kva-diesel-generator-specs
| EPS325KFA-3B | KOFO | 325kVA | 358kVA | WT13B-308DE | 50Hz | 3-Phase | DOWNLOAD PDF | eps325kfa-3b-kofo-325kva-diesel-generator-specs
| EPS375KFA-3 | KOFO | 375kVA | 413kVA | WT13B-330DE | 50Hz | 3-Phase | DOWNLOAD PDF | eps375kfa-3-kofo-375kva-diesel-generator-specs
| EPS42.5KFA-3 | KOFO | 43kVA | 47kVA | R4105DS | 50Hz | 3-Phase | DOWNLOAD PDF | eps42.5kfa-3-kofo-42.5kva-diesel-generator-specs
| EPS50KFA-3R | KOFO | 50kVA | 55kVA | R4105ZDS | 50Hz | 3-Phase | DOWNLOAD PDF | eps50kfa-3r-kofo-50kva-diesel-generator-specs
| EPS75KFA-3R | KOFO | 75kVA | 83kVA | R4105ZLDS | 50Hz | 3-Phase | DOWNLOAD PDF | eps75kfa-3r-kofo-75kva-diesel-generator-specs
| EPS80KFA-3R | KOFO | 80kVA | 88kVA | R4105BZLDS | 50Hz | 3-Phase | DOWNLOAD PDF | eps80kfa-3r-kofo-80kva-diesel-generator-specs
| EPS100KFA-3R | KOFO | 100kVA | 110kVA | R6105ZDS | 50Hz | 3-Phase | DOWNLOAD PDF | eps100kfa-3r-kofo-100kva-diesel-generator-specs
| EPS125KFA-3R | KOFO | 125kVA | 138kVA | R6105ZLDS | 50Hz | 3-Phase | DOWNLOAD PDF | eps125kfa-3r-kofo-125kva-diesel-generator-specs
| EPS140KFA-3R | KOFO | 140kVA | 154kVA | R6105AZLDS | 50Hz | 3-Phase | DOWNLOAD PDF | eps140kfa-3r-kofo-140kva-diesel-generator-specs
| EPS140KFA-3RB | KOFO | 140kVA | 154kVA | R6105BZLDS | 50Hz | 3-Phase | DOWNLOAD PDF | eps140kfa-3rb-kofo-140kva-diesel-generator-specs
Quanchai Series Diesel Generator TDS
Advanced technology inheritance. Reliable Quanchai engine specifications.
| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID
| EPS8QCA-3 | QUANCHAI | 8kVA | 8.8kVA | QC380D | 50Hz | 3-Phase | DOWNLOAD PDF | eps8qca-3-quanchai-8kva-diesel-generator-specs
| EPS10QCA-3 | QUANCHAI | 10kVA | 11kVA | QC380D | 50Hz | 3-Phase | DOWNLOAD PDF | eps10qca-3-quanchai-10kva-diesel-generator-specs
| EPS11QCA-3 | QUANCHAI | 11kVA | 12kVA | QC385D | 50Hz | 3-Phase | DOWNLOAD PDF | eps11qca-3-quanchai-11kva-diesel-generator-specs
| EPS12.5QCA-3 | QUANCHAI | 12.5kVA | 13.75kVA | QC480D | 50Hz | 3-Phase | DOWNLOAD PDF | eps12.5qca-3-quanchai-12.5kva-diesel-generator-specs
| EPS15QCA-3 | QUANCHAI | 15kVA | 16.5kVA | QC485D | 50Hz | 3-Phase | DOWNLOAD PDF | eps15qca-3-quanchai-15kva-diesel-generator-specs
| EPS20QCA-3 | QUANCHAI | 20kVA | 20kVA | QC490BD | 50Hz | 3-Phase | DOWNLOAD PDF | eps20qca-3-quanchai-20kva-diesel-generator-specs
| EPS24QCA-3 | QUANCHAI | 24kVA | 25kVA | QC490D | 50Hz | 3-Phase | DOWNLOAD PDF | eps24qca-3-quanchai-24kva-diesel-generator-specs
| EPS28QCA-3 | QUANCHAI | 28kVA | 30kVA | QC493D | 50Hz | 3-Phase | DOWNLOAD PDF | eps28qca-3-quanchai-28kva-diesel-generator-specs
| EPS28QCA-3B | QUANCHAI | 28kVA | 30kVA | QC498D | 50Hz | 3-Phase | DOWNLOAD PDF | eps28qca-3b-quanchai-28kva-diesel-generator-specs
| EPS30QCA-3 | QUANCHAI | 30kVA | 33kVA | QC4102D | 50Hz | 3-Phase | DOWNLOAD PDF | eps30qca-3-quanchai-30kva-diesel-generator-specs
| EPS38QCA-3 | QUANCHAI | 38kVA | 40kVA | QC498BD | 50Hz | 3-Phase | DOWNLOAD PDF | eps38qca-3-quanchai-38kva-diesel-generator-specs
| EPS38QCA-3B | QUANCHAI | 38kVA | 41kVA | QC4105D | 50Hz | 3-Phase | DOWNLOAD PDF | eps38qca-3b-quanchai-38kva-diesel-generator-specs
| EPS40QCA-3 | QUANCHAI | 40kVA | 44kVA | QC4105D | 50Hz | 3-Phase | DOWNLOAD PDF | eps40qca-3-quanchai-40kva-diesel-generator-specs
| EPS50QCA-3 | QUANCHAI | 50kVA | 55kVA | QC498ZD | 50Hz | 3-Phase | DOWNLOAD PDF | eps50qca-3-quanchai-50kva-diesel-generator-specs
| EPS55QCA-3 | QUANCHAI | 55kVA | 60kVA | QC498ZD | 50Hz | 3-Phase | DOWNLOAD PDF | eps55qca-3-quanchai-55kva-diesel-generator-specs
| EPS63QCA-3 | QUANCHAI | 63kVA | 69kVA | QC498ZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps63qca-3-quanchai-63kva-diesel-generator-specs
| EPS70QCA-3 | QUANCHAI | 70kVA | 76kVA | QC498ZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps70qca-3-quanchai-70kva-diesel-generator-specs
| EPS75QCA-3 | QUANCHAI | 75kVA | 83kVA | QC4108ZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps75qca-3-quanchai-75kva-diesel-generator-specs
| EPS80QCA-3 | QUANCHAI | 80kVA | 88kVA | QC4108ZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps80qca-3-quanchai-80kva-diesel-generator-specs
| EPS85QCA-3 | QUANCHAI | 85kVA | 93.5kVA | QC4108ZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps85qca-3-quanchai-85kva-diesel-generator-specs
| EPS90QCA-3 | QUANCHAI | 90kVA | 100kVA | QC4112ZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps90qca-3-quanchai-90kva-diesel-generator-specs
| EPS100QCA-3 | QUANCHAI | 100kVA | 110kVA | QC4112ZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps100qca-3-quanchai-100kva-diesel-generator-specs
Ricardo Series Diesel Generator TDS
Versatile and cost-effective Ricardo type engine data for wholesale markets.
| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID
| EPS13RKA-3 | Ricardo | 13kVA | 15kVA | K4100D | 50Hz | 3-Phase | DOWNLOAD PDF | eps13rka-3-ricardo-13kva-diesel-generator-specs
| EPS15RKA-3 | Ricardo | 15kVA | 16.5kVA | K4100D | 50Hz | 3-Phase | DOWNLOAD PDF | eps15rka-3-ricardo-15kva-diesel-generator-specs
| EPS20RKA-3 | Ricardo | 20kVA | 20kVA | K4100D | 50Hz | 3-Phase | DOWNLOAD PDF | eps20rka-3-ricardo-20kva-diesel-generator-specs
| EPS23RKA-3 | Ricardo | 23kVA | 25kVA | K4100D | 50Hz | 3-Phase | DOWNLOAD PDF | eps23rka-3-ricardo-23kva-diesel-generator-specs
| EPS23RKA-3B | Ricardo | 23kVA | 25kVA | K4100D | 50Hz | 3-Phase | DOWNLOAD PDF | eps23rka-3b-ricardo-23kva-diesel-generator-specs
| EPS28RKA-3 | Ricardo | 30kVA | 30kVA | K4100D | 50Hz | 3-Phase | DOWNLOAD PDF | eps28rka-3-ricardo-30kva-diesel-generator-specs
| EPS30RKA-3 | Ricardo | 30kVA | 33kVA | K4100D | 50Hz | 3-Phase | DOWNLOAD PDF | eps30rka-3-ricardo-30kva-diesel-generator-specs
| EPS38RKA-3 | Ricardo | 30kVA | 30kVA | K4100ZD | 50Hz | 3-Phase | DOWNLOAD PDF | eps38rka-3-ricardo-30kva-diesel-generator-specs
| EPS40RKA-3 | Ricardo | 30kVA | 33kVA | K4102ZD | 50Hz | 3-Phase | DOWNLOAD PDF | eps40rka-3-ricardo-30kva-diesel-generator-specs
| EPS43RKA-3 | Ricardo | 40kVA | 40kVA | K4102ZD | 50Hz | 3-Phase | DOWNLOAD PDF | eps43rka-3-ricardo-40kva-diesel-generator-specs
| EPS50RKA-3 | Ricardo | 40kVA | 44kVA | ZH4105ZD | 50Hz | 3-Phase | DOWNLOAD PDF | eps50rka-3-ricardo-40kva-diesel-generator-specs
| EPS55RKA-3 | Ricardo | 43kVA | 45kVA | ZH4105ZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps55rka-3-ricardo-43kva-diesel-generator-specs
| EPS60RKA-3 | Ricardo | 40kVA | 40kVA | ZH4105ZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps60rka-3-ricardo-40kva-diesel-generator-specs
| EPS63RKA-3 | Ricardo | 40kVA | 44kVA | R4105ZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps63rka-3-ricardo-40kva-diesel-generator-specs
| EPS70RKA-3 | Ricardo | 43kVA | 45kVA | R4105ZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps70rka-3-ricardo-43kva-diesel-generator-specs
| EPS80RKA-3 | Ricardo | 50kVA | 55kVA | R4105AZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps80rka-3-ricardo-50kva-diesel-generator-specs
| EPS80RKA-3B | Ricardo | 55kVA | 60kVA | R4108IZD | 50Hz | 3-Phase | DOWNLOAD PDF | eps80rka-3b-ricardo-55kva-diesel-generator-specs
| EPS85RKA-3 | Ricardo | 60kVA | 66kVA | R4108IZD | 50Hz | 3-Phase | DOWNLOAD PDF | eps85rka-3-ricardo-60kva-diesel-generator-specs
| EPS85RKA-3B | Ricardo | 63kVA | 70kVA | R4108IZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps85rka-3b-ricardo-63kva-diesel-generator-specs
| EPS90RKA-3 | Ricardo | 70kVA | 77kVA | R4108IZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps90rka-3-ricardo-70kva-diesel-generator-specs
| EPS93RKA-3 | Ricardo | 75kVA | 80kVA | R6105AZD | 50Hz | 3-Phase | DOWNLOAD PDF | eps93rka-3-ricardo-75kva-diesel-generator-specs
| EPS100RKA-3 | Ricardo | 80kVA | 88kVA | R6105AZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps100rka-3-ricardo-80kva-diesel-generator-specs
| EPS125RKA-3 | Ricardo | 85kVA | 90kVA | R6105AZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps125rka-3-ricardo-85kva-diesel-generator-specs
| EPS140RKA-3 | Ricardo | 90kVA | 100kVA | R6105IZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps140rka-3-ricardo-90kva-diesel-generator-specs
| EPS150RKA-3 | Ricardo | 100kVA | 110kVA | R6105IZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps150rka-3-ricardo-100kva-diesel-generator-specs
| EPS155RKA-3 | Ricardo | 125kVA | 138kVA | R6108IZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps155rka-3-ricardo-125kva-diesel-generator-specs
| EPS180RKA-3 | Ricardo | 140kVA | 155kVA | R6108IZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps180rka-3-ricardo-140kva-diesel-generator-specs
| EPS180RKA-3B | Ricardo | 150kVA | 165kVA | R6108ZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps180rka-3b-ricardo-150kva-diesel-generator-specs
| EPS188RKA-3 | Ricardo | 160kVA | 176kVA | R6108ZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps188rka-3-ricardo-160kva-diesel-generator-specs
| EPS200RKA-3 | Ricardo | 180kVA | 200kVA | R9768D | 50Hz | 3-Phase | DOWNLOAD PDF | eps200rka-3-ricardo-180kva-diesel-generator-specs
| EPS225RKA-3 | Ricardo | 188kVA | 205kVA | R9768D | 50Hz | 3-Phase | DOWNLOAD PDF | eps225rka-3-ricardo-188kva-diesel-generator-specs
| EPS250RKA-3 | Ricardo | 200kVA | 220kVA | R9768D-1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps250rka-3-ricardo-200kva-diesel-generator-specs
SDEC Series Diesel Generator TDS
Heavy-duty SDEC engine specs. Proven performance in industrial plants.
| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID
| EPS8SDA-3 | SDEC | 20KVA | 22KVA | 4Z2.3-G11 | 50Hz | 3-Phase | DOWNLOAD PDF | eps8sda-3-sdec-8kva-diesel-generator-specs
| EPS10SDA-3 | SDEC | 28KVA | 30KVA | 4Z2.3-G11 | 50Hz | 3-Phase | DOWNLOAD PDF | eps10sda-3-sdec-10kva-diesel-generator-specs
| EPS11SDA-3 | SDEC | 28KVA | 30KVA | 4Z2.3-G11 | 50Hz | 3-Phase | DOWNLOAD PDF | eps11sda-3-sdec-11kva-diesel-generator-specs
| EPS13SDA-3 | SDEC | 30KVA | 35KVA | 4Z2.3-G11 | 50Hz | 3-Phase | DOWNLOAD PDF | eps13sda-3-sdec-13kva-diesel-generator-specs
| EPS15SDA-3 | SDEC | 38KVA | 42KVA | 4Z2.3-G11 | 50Hz | 3-Phase | DOWNLOAD PDF | eps15sda-3-sdec-15kva-diesel-generator-specs
| EPS20SDA-3 | SDEC | 40KVA | 42KVA | 4Z2.7-G11 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20sda-3-sdec-20kva-diesel-generator-specs
| EPS20SDA-3B | SDEC | 50KVA | 55KVA | 4Z2.7-G11 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20sda-3b-sdec-20kva-diesel-generator-specs
| EPS27.5SDA-3 | SDEC | 60KVA | 66KVA | 4Z3.0-G11 | 50Hz | 3-Phase | DOWNLOAD PDF | eps27.5sda-3-sdec-27.5kva-diesel-generator-specs
| EPS28SDA-3 | SDEC | 75KVA | 83KVA | 4Z3.0-G11 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28sda-3-sdec-28kva-diesel-generator-specs
| EPS30SDA-3 | SDEC | 80KVA | 88KVA | 4Z3.0-G11 | 50Hz | 3-Phase | DOWNLOAD PDF | eps30sda-3-sdec-30kva-diesel-generator-specs
| EPS31SDA-3 | SDEC | 85KVA | 94KVA | 4Z3.2-G11 | 50Hz | 3-Phase | DOWNLOAD PDF | eps31sda-3-sdec-31kva-diesel-generator-specs
| EPS38SDA-3 | SDEC | 90KVA | 100KVA | 4ZT3.2-G11 | 50Hz | 3-Phase | DOWNLOAD PDF | eps38sda-3-sdec-38kva-diesel-generator-specs
| EPS38SDA-3B | SDEC | 100KVA | 110KVA | 4ZT3.5-G21 | 50Hz | 3-Phase | DOWNLOAD PDF | eps38sda-3b-sdec-38kva-diesel-generator-specs
| EPS50SDA-3 | SDEC | 100KVA | 110KVA | 4ZT3.5-G21 | 50Hz | 3-Phase | DOWNLOAD PDF | eps50sda-3-sdec-50kva-diesel-generator-specs
| EPS63SDA-3 | SDEC | 115KVA | 125KVA | 4ZT4.1-G21 | 50Hz | 3-Phase | DOWNLOAD PDF | eps63sda-3-sdec-63kva-diesel-generator-specs
| EPS70SDA-3 | SDEC | 135KVA | 150KVA | 4ZTAA4.1-G21 | 50Hz | 3-Phase | DOWNLOAD PDF | eps70sda-3-sdec-70kva-diesel-generator-specs
| EPS75SDA-3 | SDEC | 150KVA | 165KVA | 4ZTAA4.1-G22 | 50Hz | 3-Phase | DOWNLOAD PDF | eps75sda-3-sdec-75kva-diesel-generator-specs
| EPS80SDA-3 | SDEC | 180KVA | 200KVA | SC4H140D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps80sda-3-sdec-80kva-diesel-generator-specs
| EPS85SDA-3 | SDEC | 180KVA | 200KVA | SC4H140D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps85sda-3-sdec-85kva-diesel-generator-specs
| EPS90SDA-3 | SDEC | 200KVA | 220KVA | SC4H140D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps90sda-3-sdec-90kva-diesel-generator-specs
| EPS100SDA-3 | SDEC | 225KVA | 250KVA | SC4H140D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100sda-3-sdec-100kva-diesel-generator-specs
| EPS100SDA-3B | SDEC | 250KVA | 275KVA | SC4H140D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100sda-3b-sdec-100kva-diesel-generator-specs
| EPS115SDA-3 | SDEC | 250KVA | 275KVA | SC4H160D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps115sda-3-sdec-115kva-diesel-generator-specs
| EPS135SDA-3 | SDEC | 270KVA | 300KVA | SC4H180D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps135sda-3-sdec-135kva-diesel-generator-specs
| EPS150SDA-3 | SDEC | 300KVA | 330KVA | SC7H205D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps150sda-3-sdec-150kva-diesel-generator-specs
| EPS180SDA-3 | SDEC | 325KVA | 360KVA | SC7H230D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps180sda-3-sdec-180kva-diesel-generator-specs
| EPS180SDA-3B | SDEC | 375KVA | 413KVA | SC7H250D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps180sda-3b-sdec-180kva-diesel-generator-specs
| EPS200SDA-3 | SDEC | 400KVA | 440KVA | SC8D280D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps200sda-3-sdec-200kva-diesel-generator-specs
| EPS225SDA-3 | SDEC | 438KVA | 480KVA | SC9D310D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps225sda-3-sdec-225kva-diesel-generator-specs
| EPS250SDA-3 | SDEC | 450KVA | 500KVA | SC9D340D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps250sda-3-sdec-250kva-diesel-generator-specs
| EPS270SDA-3 | SDEC | 475KVA | 525KVA | SC10E380D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps270sda-3-sdec-270kva-diesel-generator-specs
| EPS300SDA-3 | SDEC | 500KVA | 550KVA | SC10E420D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps300sda-3-sdec-300kva-diesel-generator-specs
| EPS325SDA-3 | SDEC | 525KVA | 580KVA | SC10E420D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps325sda-3-sdec-325kva-diesel-generator-specs
| EPS350SDA-3 | SDEC | 560KVA | 620KVA | SC12E460D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps350sda-3-sdec-350kva-diesel-generator-specs
| EPS375SDA-3 | SDEC | 625KVA | 688KVA | SC12E480D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps375sda-3-sdec-375kva-diesel-generator-specs
| EPS375SDA-3B | SDEC | 625KVA | 688KVA | SC13E500D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps375sda-3b-sdec-375kva-diesel-generator-specs
| EPS400SDA-3 | SDEC | 625KVA | 688KVA | SC13E550D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps400sda-3-sdec-400kva-diesel-generator-specs
| EPS440SDA-3 | SDEC | 625KVA | 688KVA | 6ETAA12.8-G31 | 50Hz | 3-Phase | DOWNLOAD PDF | eps440sda-3-sdec-440kva-diesel-generator-specs
| EPS450SDA-3 | SDEC | 625KVA | 688KVA | 6ETAA12.8-G31 | 50Hz | 3-Phase | DOWNLOAD PDF | eps450sda-3-sdec-450kva-diesel-generator-specs
| EPS475SDA-3 | SDEC | 625KVA | 688KVA | 6ETAA12.8-G31 | 50Hz | 3-Phase | DOWNLOAD PDF | eps475sda-3-sdec-475kva-diesel-generator-specs
| EPS500SDA-3 | SDEC | 625KVA | 688KVA | 6ETAA12.8-G310 | 50Hz | 3-Phase | DOWNLOAD PDF | eps500sda-3-sdec-500kva-diesel-generator-specs
| EPS525SDA-3 | SDEC | 625KVA | 688KVA | 6ETAA12.8-G310 | 50Hz | 3-Phase | DOWNLOAD PDF | eps525sda-3-sdec-525kva-diesel-generator-specs
| EPS560SDA-3 | SDEC | 625KVA | 688KVA | SC25K778D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps560sda-3-sdec-560kva-diesel-generator-specs
| EPS560SDA-3B | SDEC | 625KVA | 688KVA | 6KTAA25-G310 | 50Hz | 3-Phase | DOWNLOAD PDF | eps560sda-3b-sdec-560kva-diesel-generator-specs
| EPS625SDA-3 | SDEC | 625KVA | 688KVA | SC25K855D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps625sda-3-sdec-625kva-diesel-generator-specs
| EPS625SDA-3B | SDEC | 625KVA | 688KVA | 6KTAA25-G39 | 50Hz | 3-Phase | DOWNLOAD PDF | eps625sda-3b-sdec-625kva-diesel-generator-specs
| EPS700SDA-3 | SDEC | 625KVA | 688KVA | SC25K930D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps700sda-3-sdec-700kva-diesel-generator-specs
| EPS700SDA-3B | SDEC | 625KVA | 688KVA | SC25K930D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps700sda-3b-sdec-700kva-diesel-generator-specs
| EPS750SDA-3 | SDEC | 625KVA | 688KVA | SC25K990D2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps750sda-3-sdec-750kva-diesel-generator-specs
| EPS750SDA-3B | SDEC | 625KVA | 688KVA | 6KTAA25-G32 | 50Hz | 3-Phase | DOWNLOAD PDF | eps750sda-3b-sdec-750kva-diesel-generator-specs
| EPS825SDA-3 | SDEC | 625KVA | 688KVA | 6KTAA25-G31 | 50Hz | 3-Phase | DOWNLOAD PDF | eps825sda-3-sdec-825kva-diesel-generator-specs
| EPS900SDA-3 | SDEC | 625KVA | 688KVA | 6KTAA25-G320 | 50Hz | 3-Phase | DOWNLOAD PDF | eps900sda-3-sdec-900kva-diesel-generator-specs
| EPS1000SDA-3 | SDEC | 625KVA | 688KVA | 6KTAA25-G321 | 50Hz | 3-Phase | DOWNLOAD PDF | eps1000sda-3-sdec-1000kva-diesel-generator-specs
Weichai Series Diesel Generator TDS
China’s premier engine brand. Professional Weichai specs for power projects.
| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID
| EPS12.5WCA-3 | WEICHAI POWER | 12.5kVA | 14kVA | WP2.3D25E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps12.5wca-3-weichai-12.5kva-diesel-generator-specs
| EPS15WCA-3 | WEICHAI POWER | 15kVA | 16.5kVA | WP2.3D25E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps15wca-3-weichai-15kva-diesel-generator-specs
| EPS20WCA-3 | WEICHAI POWER | 20kVA | 20kVA | WP2.3D25E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20wca-3-weichai-20kva-diesel-generator-specs
| EPS20WCA-3B | WEICHAI POWER | 20kVA | 24kVA | WP2.3D25E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20wca-3b-weichai-20kva-diesel-generator-specs
| EPS28WCA-3 | WEICHAI POWER | 28kVA | 30kVA | WP2.3D25E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28wca-3-weichai-28kva-diesel-generator-specs
| EPS28WCA-3B | WEICHAI POWER | 28kVA | 30kVA | WP2.3D33E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28wca-3b-weichai-28kva-diesel-generator-specs
| EPS30WCA-3 | WEICHAI POWER | 30kVA | 35kVA | WP2.3D33E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps30wca-3-weichai-30kva-diesel-generator-specs
| EPS37.5WCA-3 | WEICHAI POWER | 37.5kVA | 40kVA | WP2.3D33E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps37.5wca-3-weichai-37.5kva-diesel-generator-specs
| EPS38WCA-3 | WEICHAI POWER | 38kVA | 40kVA | WP2.3D40E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps38wca-3-weichai-38kva-diesel-generator-specs
| EPS50WCA-3 | WEICHAI POWER | 50kVA | 55kVA | WP2.3D48E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps50wca-3-weichai-50kva-diesel-generator-specs
| EPS60WCA-3 | WEICHAI POWER | 60kVA | 70kVA | WP4.1D66E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps60wca-3-weichai-60kva-diesel-generator-specs
| EPS70WCA-3 | WEICHAI POWER | 70kVA | 80kVA | WP4.1D66E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps70wca-3-weichai-70kva-diesel-generator-specs
| EPS75WCA-3 | WEICHAI POWER | 75kVA | 83kVA | WP4.1D66E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps75wca-3-weichai-75kva-diesel-generator-specs
| EPS80WCA-3 | WEICHAI POWER | 80kVA | 88kVA | WP4.1D80E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps80wca-3-weichai-80kva-diesel-generator-specs
| EPS85WCA-3 | WEICHAI POWER | 85kVA | 94kVA | WP4.1D80E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps85wca-3-weichai-85kva-diesel-generator-specs
| EPS90WCA-3 | WEICHAI POWER | 90kVA | 100kVA | WP4.1D80E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps90wca-3-weichai-90kva-diesel-generator-specs
| EPS100WCA-3 | WEICHAI POWER | 100kVA | 110kVA | WP4.1D100E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100wca-3-weichai-100kva-diesel-generator-specs
| EPS100WCA-3B | WEICHAI POWER | 100kVA | 110kVA | WP4.1D100E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100wca-3b-weichai-100kva-diesel-generator-specs
| EPS115WCA-3 | WEICHAI POWER | 115kVA | 125kVA | WP4.1D100E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps115wca-3-weichai-115kva-diesel-generator-specs
| EPS125WCA-3 | WEICHAI POWER | 125kVA | 138kVA | WP4.1D100E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps125wca-3-weichai-125kva-diesel-generator-specs
| EPS135WCA-3 | WEICHAI POWER | 135kVA | 150kVA | WP6D132E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps135wca-3-weichai-135kva-diesel-generator-specs
| EPS150WCA-3 | WEICHAI POWER | 150kVA | 165kVA | WP6D152E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps150wca-3-weichai-150kva-diesel-generator-specs
| EPS180WCA-3 | WEICHAI POWER | 180kVA | 200kVA | WP6D167E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps180wca-3-weichai-180kva-diesel-generator-specs
| EPS188WCA-3 | WEICHAI POWER | 188kVA | 205kVA | WP10D200E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps188wca-3-weichai-188kva-diesel-generator-specs
| EPS200WCA-3 | WEICHAI POWER | 200kVA | 250kVA | WP10D200E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps200wca-3-weichai-200kva-diesel-generator-specs
| EPS225WCA-3 | WEICHAI POWER | 225kVA | 250kVA | WP10D238E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps225wca-3-weichai-225kva-diesel-generator-specs
| EPS250WCA-3 | WEICHAI POWER | 250kVA | 275kVA | WP10D238E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps250wca-3-weichai-250kva-diesel-generator-specs
| EPS250WCA-3B | WEICHAI POWER | 250kVA | 275kVA | WP10D264E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps250wca-3b-weichai-250kva-diesel-generator-specs
| EPS270WCA-3 | WEICHAI POWER | 270kVA | 297kVA | WP10D264E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps270wca-3-weichai-270kva-diesel-generator-specs
| EPS300WCA-3 | WEICHAI POWER | 300kVA | 330kVA | WP10D264E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps300wca-3-weichai-300kva-diesel-generator-specs
| EPS300WCA-3B | WEICHAI POWER | 300kVA | 330kVA | WP10D320E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps300wca-3b-weichai-300kva-diesel-generator-specs
| EPS325WCA-3 | WEICHAI POWER | 325kVA | 358kVA | WP10D320E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps325wca-3-weichai-325kva-diesel-generator-specs
| EPS350WCA-3 | WEICHAI POWER | 350kVA | 385kVA | WP10D320E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps350wca-3-weichai-350kva-diesel-generator-specs
| EPS375WCA-3 | WEICHAI POWER | 375kVA | 413kVA | WP12D353E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps375wca-3-weichai-375kva-diesel-generator-specs
| EPS400WCA-3 | WEICHAI POWER | 400kVA | 440kVA | WP12D353E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps400wca-3-weichai-400kva-diesel-generator-specs
| EPS400WCA-3 | WEICHAI POWER | 400kVA | 440kVA | WP13D385E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps400wca-3-weichai-400kva-diesel-generator-specs
| EPS440WCA-3 | WEICHAI POWER | 440kVA | 480kVA | WP13D405E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps440wca-3-weichai-440kva-diesel-generator-specs
| EPS440WCA-3 | WEICHAI POWER | 440kVA | 480kVA | WP13D440E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps440wca-3-weichai-440kva-diesel-generator-specs
| EPS450WCA-3 | WEICHAI POWER | 450kVA | 495kVA | WP13D440E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps450wca-3-weichai-450kva-diesel-generator-specs
| EPS475WCA-3 | WEICHAI POWER | 475kVA | 523kVA | WP13D440E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps475wca-3-weichai-475kva-diesel-generator-specs
| EPS500WCA-3 | WEICHAI POWER | 500kVA | 550kVA | WP13D440E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps500wca-3-weichai-500kva-diesel-generator-specs
| EPS500WCA-3B | WEICHAI POWER | 500kVA | 550kVA | WP13D490E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps500wca-3b-weichai-500kva-diesel-generator-specs
| EPS525WCA-3 | WEICHAI POWER | 525kVA | 578kVA | WP13D490E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps525wca-3-weichai-525kva-diesel-generator-specs
| EPS560WCA-3 | WEICHAI POWER | 560kVA | 619kVA | WP13D490E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps560wca-3-weichai-560kva-diesel-generator-specs
| EPS560WCA-3B | WEICHAI POWER | 560kVA | 620kVA | 6M33D572E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps560wca-3b-weichai-560kva-diesel-generator-specs
| EPS625WCA-3 | WEICHAI POWER | 625kVA | 688kVA | 6M33D633E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps625wca-3-weichai-625kva-diesel-generator-specs
| EPS700WCA-3 | WEICHAI POWER | 700kVA | 770kVA | 6M33D633E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps700wca-3-weichai-700kva-diesel-generator-specs
| EPS750WCA-3 | WEICHAI POWER | 750kVA | 825kVA | 6M33D670E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps750wca-3-weichai-750kva-diesel-generator-specs
| EPS750WCA-3B | WEICHAI POWER | 750kVA | 825kVA | 6M33D725E310 | 50Hz | 3-Phase | DOWNLOAD PDF | eps750wca-3b-weichai-750kva-diesel-generator-specs
| EPS825WCA-3 | WEICHAI POWER | 825kVA | 910kVA | 8M33D800E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps825wca-3-weichai-825kva-diesel-generator-specs
| EPS900WCA-3 | WEICHAI POWER | 900kVA | 990kVA | 8M33D890E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps900wca-3-weichai-900kva-diesel-generator-specs
| EPS1000WCA-3 | WEICHAI POWER | 1000kVA | 1100kVA | 8M33D890E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps1000wca-3-weichai-1000kva-diesel-generator-specs
| EPS800WCA-3 | WEICHAI POWER | 800kVA | 880kVA | 12M26D792E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps800wca-3-weichai-800kva-diesel-generator-specs
| EPS900WCA-3B | WEICHAI POWER | 900kVA | 990kVA | 12M26D902E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps900wca-3b-weichai-900kva-diesel-generator-specs
| EPS1000WCA-3B | WEICHAI POWER | 1000kVA | 1100kVA | 12M26D968E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps1000wca-3b-weichai-1000kva-diesel-generator-specs
| EPS1125WCA-3 | WEICHAI POWER | 1125kVA | 1238kVA | 12M33D1108E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps1125wca-3-weichai-1125kva-diesel-generator-specs
| EPS1250WCA-3 | WEICHAI POWER | 1250kVA | 1375kVA | 12M33D1210E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps1250wca-3-weichai-1250kva-diesel-generator-specs
| EPS1375WCA-3 | WEICHAI POWER | 1375kVA | 1513kVA | 12M33D1320E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps1375wca-3-weichai-1375kva-diesel-generator-specs
| EPS1500WCA-3 | WEICHAI POWER | 1500kVA | 1650kVA | 12M33D1500E310 | 50Hz | 3-Phase | DOWNLOAD PDF | eps1500wca-3-weichai-1500kva-diesel-generator-specs
| EPS1625WCA-3 | WEICHAI POWER | 1625kVA | 1788kVA | 16M33D1580E310 | 50Hz | 3-Phase | DOWNLOAD PDF | eps1625wca-3-weichai-1625kva-diesel-generator-specs
| EPS1750WCA-3 | WEICHAI POWER | 1750kVA | 1925kVA | 16M33D1680E310 | 50Hz | 3-Phase | DOWNLOAD PDF | eps1750wca-3-weichai-1750kva-diesel-generator-specs
| EPS1875WCA-3 | WEICHAI POWER | 1875kVA | 2063kVA | 16M33D1800E310 | 50Hz | 3-Phase | DOWNLOAD PDF | eps1875wca-3-weichai-1875kva-diesel-generator-specs
| EPS2000WCA-3 | WEICHAI POWER | 2000kVA | 2200kVA | 16M33D1980E310 | 50Hz | 3-Phase | DOWNLOAD PDF | eps2000wca-3-weichai-2000kva-diesel-generator-specs
Yangdong Series Diesel Generator TDS
Small-bore specialist. Ideal data for 10kVA to 50kVA generator sets.
| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID
| EPS8YDA-3 | Yangdong | 8kVA | 8.8kVA | YD380D | 50Hz | 3-Phase | DOWNLOAD PDF | eps8yda-3-yangdong-8kva-diesel-generator-specs
| EPS10YDA-3 | Yangdong | 10KVA | 11KVA | YD385D | 50Hz | 3-Phase | DOWNLOAD PDF | eps10yda-3-yangdong-10kva-diesel-generator-specs
| EPS13YDA-3 | Yangdong | 13KVA | 14KVA | YD385D | 50Hz | 3-Phase | DOWNLOAD PDF | eps13yda-3-yangdong-13kva-diesel-generator-specs
| EPS13YDA-3B | Yangdong | 13KVA | 15KVA | YD480D | 50Hz | 3-Phase | DOWNLOAD PDF | eps13yda-3b-yangdong-13kva-diesel-generator-specs
| EPS15YDA-3 | Yangdong | 15KVA | 16.5KVA | YD480D | 50Hz | 3-Phase | DOWNLOAD PDF | eps15yda-3-yangdong-15kva-diesel-generator-specs
| EPS15YDA-3B | Yangdong | 15KVA | 16.5KVA | YND485D | 50Hz | 3-Phase | DOWNLOAD PDF | eps15yda-3b-yangdong-15kva-diesel-generator-specs
| EPS20YDA-3 | Yangdong | 20KVA | 22KVA | YND490D | 50Hz | 3-Phase | DOWNLOAD PDF | eps20yda-3-yangdong-20kva-diesel-generator-specs
| EPS23YDA-3 | Yangdong | 23KVA | 25KVA | YND490D | 50Hz | 3-Phase | DOWNLOAD PDF | eps23yda-3-yangdong-23kva-diesel-generator-specs
| EPS23YDA-3B | Yangdong | 23KVA | 25KVA | YSD490D | 50Hz | 3-Phase | DOWNLOAD PDF | eps23yda-3b-yangdong-23kva-diesel-generator-specs
| EPS28YDA-3 | Yangdong | 28KVA | 30KVA | Y490D | 50Hz | 3-Phase | DOWNLOAD PDF | eps28yda-3-yangdong-28kva-diesel-generator-specs
| EPS30YDA-3 | Yangdong | 30KVA | 30KVA | Y495D | 50Hz | 3-Phase | DOWNLOAD PDF | eps30yda-3-yangdong-30kva-diesel-generator-specs
| EPS30YDA-3B | Yangdong | 30KVA | 33KVA | Y495D | 50Hz | 3-Phase | DOWNLOAD PDF | eps30yda-3b-yangdong-30kva-diesel-generator-specs
| EPS30YDA-3C | Yangdong | 30KVA | 33KVA | Y4100D | 50Hz | 3-Phase | DOWNLOAD PDF | eps30yda-3c-yangdong-30kva-diesel-generator-specs
| EPS38YDA-3 | Yangdong | 38KVA | 40KVA | Y4102ZD | 50Hz | 3-Phase | DOWNLOAD PDF | eps38yda-3-yangdong-38kva-diesel-generator-specs
| EPS40YDA-3 | Yangdong | 40KVA | 44KVA | Y4102ZD | 50Hz | 3-Phase | DOWNLOAD PDF | eps40yda-3-yangdong-40kva-diesel-generator-specs
| EPS40YDA-3B | Yangdong | 40KVA | 44KVA | Y4102ZD | 50Hz | 3-Phase | DOWNLOAD PDF | eps40yda-3b-yangdong-40kva-diesel-generator-specs
| EPS50YDA-3 | Yangdong | 50KVA | 55KVA | Y4102ZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps50yda-3-yangdong-50kva-diesel-generator-specs
| EPS55YDA-3 | Yangdong | 55KVA | 60KVA | Y4105ZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps55yda-3-yangdong-55kva-diesel-generator-specs
| EPS60YDA-3 | Yangdong | 60KVA | 66KVA | Y4105ZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps60yda-3-yangdong-60kva-diesel-generator-specs
| EPS63YDA-3 | Yangdong | 63KVA | 70KVA | YD4EZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps63yda-3-yangdong-63kva-diesel-generator-specs
| EPS70YDA-3 | Yangdong | 70KVA | 77KVA | YD4EZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps70yda-3-yangdong-70kva-diesel-generator-specs
| EPS75YDA-3 | Yangdong | 75KVA | 80KVA | Y4110ZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps75yda-3-yangdong-75kva-diesel-generator-specs
| EPS80YDA-3 | Yangdong | 80KVA | 88KVA | Y4110ZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps80yda-3-yangdong-80kva-diesel-generator-specs
| EPS85YDA-3 | Yangdong | 85KVA | 90KVA | Y4110ZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps85yda-3-yangdong-85kva-diesel-generator-specs
| EPS90YDA-3 | Yangdong | 90KVA | 100KVA | Y4110ZLD | 50Hz | 3-Phase | DOWNLOAD PDF | eps90yda-3-yangdong-90kva-diesel-generator-specs
Yuchai Series Diesel Generator TDS
Professional Yuchai engine data for large-scale power generation.
| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID
| EPS15YCA-3 | Yuchai | 15kVA | 16.5kVA | YC4V35-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps15yca-3-yuchai-15kva-diesel-generator-specs
| EPS20YCA-3 | Yuchai | 20kVA | 20kVA | YC4V35-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20yca-3-yuchai-20kva-diesel-generator-specs
| EPS20YCA-3B | Yuchai | 20kVA | 24kVA | YC4V35-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20yca-3b-yuchai-20kva-diesel-generator-specs
| EPS28YCA-3 | Yuchai | 28kVA | 30kVA | YC4V35-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28yca-3-yuchai-28kva-diesel-generator-specs
| EPS28YCA-3B | Yuchai | 28kVA | 30kVA | YC4V45Z-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28yca-3b-yuchai-28kva-diesel-generator-specs
| EPS30YCA-3 | Yuchai | 30kVA | 35kVA | YC4V45Z-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps30yca-3-yuchai-30kva-diesel-generator-specs
| EPS38YCA-3 | Yuchai | 38kVA | 42kVA | YC4V55Z-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps38yca-3-yuchai-38kva-diesel-generator-specs
| EPS40YCA-3 | Yuchai | 40kVA | 44kVA | YC4V55Z-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps40yca-3-yuchai-40kva-diesel-generator-specs
| EPS40YCA-3B | Yuchai | 40kVA | 44kVA | YC4D60-D21 | 50Hz | 3-Phase | DOWNLOAD PDF | eps40yca-3b-yuchai-40kva-diesel-generator-specs
| EPS50YCA-3 | Yuchai | 50kVA | 55kVA | YC4D60-D21 | 50Hz | 3-Phase | DOWNLOAD PDF | eps50yca-3-yuchai-50kva-diesel-generator-specs
| EPS60YCA-3 | Yuchai | 60kVA | 70kVA | YC4D60-D21 | 50Hz | 3-Phase | DOWNLOAD PDF | eps60yca-3-yuchai-60kva-diesel-generator-specs
| EPS70YCA-3 | Yuchai | 70kVA | 80kVA | YC4A100Z-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps70yca-3-yuchai-70kva-diesel-generator-specs
| EPS75YCA-3 | Yuchai | 75kVA | 82.5kVA | YC4A100Z-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps75yca-3-yuchai-75kva-diesel-generator-specs
| EPS80YCA-3 | Yuchai | 80kVA | 88kVA | YC4A110Z-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps80yca-3-yuchai-80kva-diesel-generator-specs
| EPS85YCA-3 | Yuchai | 85kVA | 93kVA | YC4A110Z-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps85yca-3-yuchai-85kva-diesel-generator-specs
| EPS90YCA-3 | Yuchai | 90kVA | 100kVA | YC4A140L-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps90yca-3-yuchai-90kva-diesel-generator-specs
| EPS100YCA-3 | Yuchai | 100kVA | 110kVA | YC4A140L-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100yca-3-yuchai-100kva-diesel-generator-specs
| EPS115YCA-3 | Yuchai | 115kVA | 125kVA | YC6B180L-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps115yca-3-yuchai-115kva-diesel-generator-specs
| EPS135YCA-3 | Yuchai | 135kVA | 150kVA | YC6B180L-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps135yca-3-yuchai-135kva-diesel-generator-specs
| EPS150YCA-3 | Yuchai | 150kVA | 165kVA | YC6B205L-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps150yca-3-yuchai-150kva-diesel-generator-specs
| EPS180YCA-3 | Yuchai | 180kVA | 200kVA | YC6A245L-D21 | 50Hz | 3-Phase | DOWNLOAD PDF | eps180yca-3-yuchai-180kva-diesel-generator-specs
| EPS200YCA-3 | Yuchai | 200kVA | 220kVA | YC6MK285L-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps200yca-3-yuchai-200kva-diesel-generator-specs
| EPS225YCA-3 | Yuchai | 225kVA | 250kVA | YC6MK285L-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps225yca-3-yuchai-225kva-diesel-generator-specs
| EPS250YCA-3 | Yuchai | 250kVA | 275kVA | YC6MK350L-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps250yca-3-yuchai-250kva-diesel-generator-specs
| EPS270YCA-3 | Yuchai | 270kVA | 300kVA | YC6MK350L-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps270yca-3-yuchai-270kva-diesel-generator-specs
| EPS300YCA-3 | Yuchai | 300kVA | 330kVA | YC6MK420L-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps300yca-3-yuchai-300kva-diesel-generator-specs
| EPS325YCA-3 | Yuchai | 325kVA | 360kVA | YC6MK420L-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps325yca-3-yuchai-325kva-diesel-generator-specs
| EPS350YCA-3 | Yuchai | 350kVA | 385kVA | YC6MJ500L-D21 | 50Hz | 3-Phase | DOWNLOAD PDF | eps350yca-3-yuchai-350kva-diesel-generator-specs
| EPS375YCA-3 | Yuchai | 375kVA | 410kVA | YC6MJ500L-D21 | 50Hz | 3-Phase | DOWNLOAD PDF | eps375yca-3-yuchai-375kva-diesel-generator-specs
| EPS400YCA-3 | Yuchai | 400kVA | 440kVA | YC6MJ500L-D21 | 50Hz | 3-Phase | DOWNLOAD PDF | eps400yca-3-yuchai-400kva-diesel-generator-specs
| EPS400YCA-3B | Yuchai | 400kVA | 440kVA | YC6T600L-D22 | 50Hz | 3-Phase | DOWNLOAD PDF | eps400yca-3b-yuchai-400kva-diesel-generator-specs
| EPS440YCA-3 | Yuchai | 440kVA | 480kVA | YC6T600L-D22 | 50Hz | 3-Phase | DOWNLOAD PDF | eps440yca-3-yuchai-440kva-diesel-generator-specs
| EPS450YCA-3 | Yuchai | 450kVA | 500kVA | YC6T600L-D22 | 50Hz | 3-Phase | DOWNLOAD PDF | eps450yca-3-yuchai-450kva-diesel-generator-specs
| EPS475YCA-3 | Yuchai | 475kVA | 520kVA | YC6T600L-D22 | 50Hz | 3-Phase | DOWNLOAD PDF | eps475yca-3-yuchai-475kva-diesel-generator-specs
| EPS475YCA-3B | Yuchai | 475kVA | 523kVA | YC6T600L-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps475yca-3b-yuchai-475kva-diesel-generator-specs
| EPS500YCA-3 | Yuchai | 500kVA | 550kVA | YC6T600L-D20 | 50Hz | 3-Phase | DOWNLOAD PDF | eps500yca-3-yuchai-500kva-diesel-generator-specs
Yunei Series Diesel Generator TDS
Compact and efficient Yunei parameters for commercial power use.
| | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID
| EPS8YNA-3 | YUNNEI | 8kVA | 8.8kVA | YN25ANJ18 | 50Hz | 3-Phase | DOWNLOAD PDF | eps8yna-3-yunnei-8kva-diesel-generator-specs
| EPS10YNA-3 | YUNNEI | 10kVA | 12kVA | YN25ANJ18 | 50Hz | 3-Phase | DOWNLOAD PDF | eps10yna-3-yunnei-10kva-diesel-generator-specs
| EPS11YNA-3 | YUNNEI | 11kVA | 12kVA | YN25ANJ18 | 50Hz | 3-Phase | DOWNLOAD PDF | eps11yna-3-yunnei-11kva-diesel-generator-specs
| EPS13YNA-3 | YUNNEI | 13kVA | 13.75kVA | YN25ANJ18 | 50Hz | 3-Phase | DOWNLOAD PDF | eps13yna-3-yunnei-13kva-diesel-generator-specs
| EPS15YNA-3 | YUNNEI | 15kVA | 16.5kVA | YN25ANJ18 | 50Hz | 3-Phase | DOWNLOAD PDF | eps15yna-3-yunnei-15kva-diesel-generator-specs
| EPS18YNA-3 | YUNNEI | 18kVA | 20kVA | YN25ANJ18 | 50Hz | 3-Phase | DOWNLOAD PDF | eps18yna-3-yunnei-18kva-diesel-generator-specs
| EPS20YNA-3 | YUNNEI | 20kVA | 20kVA | YN25ANJ21 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20yna-3-yunnei-20kva-diesel-generator-specs
| EPS22YNA-3 | YUNNEI | 22kVA | 25kVA | YN25ANJ21 | 50Hz | 3-Phase | DOWNLOAD PDF | eps22yna-3-yunnei-22kva-diesel-generator-specs
| EPS28YNA-3 | YUNNEI | 28kVA | 30kVA | YN27BNJ25 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28yna-3-yunnei-28kva-diesel-generator-specs
| EPS30YNA-3 | YUNNEI | 30kVA | 33kVA | YN27BZJ30 | 50Hz | 3-Phase | DOWNLOAD PDF | eps30yna-3-yunnei-30kva-diesel-generator-specs
| EPS38YNA-3 | YUNNEI | 38kVA | 40kVA | YN27BZJ38 | 50Hz | 3-Phase | DOWNLOAD PDF | eps38yna-3-yunnei-38kva-diesel-generator-specs
| EPS38YNA-3B | YUNNEI | 38kVA | 42kVA | YN38DNJ36 | 50Hz | 3-Phase | DOWNLOAD PDF | eps38yna-3b-yunnei-38kva-diesel-generator-specs
| EPS40YNA-3 | YUNNEI | 40kVA | 44kVA | YN27BZJ38 | 50Hz | 3-Phase | DOWNLOAD PDF | eps40yna-3-yunnei-40kva-diesel-generator-specs
| EPS50YNA-3 | YUNNEI | 50kVA | 55kVA | YN38DTJ50 | 50Hz | 3-Phase | DOWNLOAD PDF | eps50yna-3-yunnei-50kva-diesel-generator-specs
| EPS55YNA-3 | YUNNEI | 55kVA | 60kVA | YN38DTJ50 | 50Hz | 3-Phase | DOWNLOAD PDF | eps55yna-3-yunnei-55kva-diesel-generator-specs
| EPS57YNA-3 | YUNNEI | 57kVA | 62kVA | YN38DTD60 | 50Hz | 3-Phase | DOWNLOAD PDF | eps57yna-3-yunnei-57kva-diesel-generator-specs
| EPS60YNA-3 | YUNNEI | 60kVA | 69kVA | YN38DTD60 | 50Hz | 3-Phase | DOWNLOAD PDF | eps60yna-3-yunnei-60kva-diesel-generator-specs
| EPS70YNA-3 | YUNNEI | 70kVA | 75kVA | YN38DTD60 | 50Hz | 3-Phase | DOWNLOAD PDF | eps70yna-3-yunnei-70kva-diesel-generator-specs
| EPS70YNA-3B | YUNNEI | 70kVA | 75kVA | YN48ETD77 | 50Hz | 3-Phase | DOWNLOAD PDF | eps70yna-3b-yunnei-70kva-diesel-generator-specs
| EPS75YNA-3 | YUNNEI | 75kVA | 83kVA | YN48ETD77 | 50Hz | 3-Phase | DOWNLOAD PDF | eps75yna-3-yunnei-75kva-diesel-generator-specs
| EPS80YNA-3 | YUNNEI | 80kVA | 88kVA | YN48ETD77 | 50Hz | 3-Phase | DOWNLOAD PDF | eps80yna-3-yunnei-80kva-diesel-generator-specs
| EPS85YNA-3 | YUNNEI | 85kVA | 93.5kVA | YN48ECD90 | 50Hz | 3-Phase | DOWNLOAD PDF | eps85yna-3-yunnei-85kva-diesel-generator-specs
| EPS90YNA-3 | YUNNEI | 90kVA | 100kVA | YN48ECD90 | 50Hz | 3-Phase | DOWNLOAD PDF | eps90yna-3-yunnei-90kva-diesel-generator-specs
| EPS100YNA-3 | YUNNEI | 100kVA | 110kVA | YN48ECD90 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100yna-3-yunnei-100kva-diesel-generator-specs
| EPS100YNA-3B | YUNNEI | 100kVA | 110kVA | YN48ECD120 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100yna-3b-yunnei-100kva-diesel-generator-specs
| EPS125YNA-3 | YUNNEI | 125kVA | 137.5kVA | YN48ECD120 | 50Hz | 3-Phase | DOWNLOAD PDF | eps125yna-3-yunnei-125kva-diesel-generator-specs
Need More Data or Assistance?
💬 WhatsApp Us 📩 Mail Us
(24/7 Professional Technical Support Available)
Data Protection Notice: Your information is kept confidential and will only be used by us to provide the requested quote.
× Technical Resource Access
Specifications for:
—
Spam Protection:
Answer here*
Δ
World-class diesel generator factory providing 5kVA-3000kVA power solutions.
Power Range
50HZ Generators
60HZ Generators
Marine Generator Sets
Gas & Special Sets
Alternators
Support
About Us
Catalog Download
Technical Guide
Warranty Policy
Contact Us
Contact Us
Fuzhou | Fuan, Fujian, China
sales@elitechpower.com
+86-59183206663
Mon-Sat: 8:30-18:00
Reliable Diesel Generators Manufacturer & Exporter | Factory Price, Global Shipping | ISO Certified | Industrial Power Solutions
Secure Payment: BANK TRANSFER
Copyright 2026 © Elitech Power All Rights Reserved.
Bank Transfer
Western Union
PayPal
Search for:
Products Finder
Diesel Generators Silent Diesel Generators
Open Type Diesel Generators
Containerized Diesel Generators
Trailer Mounted Generators
Marine Diesel Generators
Rental Generators
Air-Cooled Diesel Generators
HV Generators
PFC Diesel Generators
EPA Diesel Generators
Stage-V Diesel Generators
Australia Compliant Generators
Alternators Acelite Alternator
Leroy-Somer Alternator
Stamford Alternator
Mecc Alte Alternator
Marathon Alternator
More Products Gas Generators
Light Towers
Pump Sets
Inverter Generators
Support Power Solutions
Technical Data (TDS)
Catalog Download
Spare Parts
Warranty Policy
About us Why Elitech Power
Contact us
✅ Get a Quote
WHATSAPP
SEND EMAIL
GET A QUOTE
× Online Quote System
Expert response for global power requirements.
Spam Protection:
3+2=?
Δ
