URL: https://elitechpower.com/product/marathon-alternator/
Accessed: 2026-10-28

Marathon Electric Alternator 5kVA–3000kVA | 4P Series | NEMA MG1 | Elitech Power Skip to content
China Factory Direct Pricing ⭐ 24/7 Support
Menu
Diesel Generators By Type
Silent Generators Popular Open Type Generators Containerized Generators Marine Generators Trailer Generators Air-Cooled Generators New Rental Generators
EPA Tier 4 Generators US AUS Compliant Generators AU/NZ Stage V Generators EU
By Capacity (kVA)
20 kVA
16kW · Yanmar / Kubota
50 kVA
40kW · Perkins / Cummins
100 kVA
80kW · Cummins 6BT
★ Top 200 kVA
160kW · Cummins / Perkins
250 kVA
200kW · NT855
★ Top 500 kVA
400kW · QSK19
1000 kVA
800kW · MTU / Cummins
All sizes via Products Finder →
Top Engine Brands
Cummins 20–2000kVA Perkins 8–2500kVA Yuchai 20–3000kVA Baudouin 15–2000kVA Yanmar 5–50kVA Isuzu 10–200kVA SDEC 20–2000kVA Kubota 5–30kVA Weichai 20–1500kVA View all 20+ engine brands →
Get a Quote
Factory Direct Pricing
Min. 1 unit. Bulk pricing from 3 units. Quote in 24 hrs.
Get a Quote WhatsApp Now
Browse 700+ Models
Alternators By Brand
Acelite
5–3000 kVA · Value
Leroy-Somer
7.5–2500 kVA · French
Stamford
7.5–3125 kVA · British
Mecc Alte
5–3000 kVA · Italian
Marathon
10–2000 kVA · American
Selection Guide →
By Capacity (kVA)
5–50
Small commercial & standby
50–200
Industrial & commercial
200–500
Prime power systems
500–2000
Large industrial & data centre
2000+
Power plant & HV output
View all alternators →
Elitech Power
Industrial Alternators Factory Direct
Brushless · Class H insulation. Stamford, Leroy-Somer, Mecc Alte & Acelite. OEM & replacement supply.
Get a Quote Selection Guide
More Products More Products
Gas Generators New Diesel Pump Sets Light Towers Inverter Generators
HV Generators New FPC Generators OEM View More Products →
Elitech Power
Complete Power Solutions
Generators, pumps, lighting & alternators — ISO-certified factory direct.
Get a Quote WhatsApp Now Browse All Products
Support Technical Data (TDS)
Catalog Download
Spare Parts
Power Solutions
Warranty & After-Sales
Professional Sizing Calculator ->
Expert Sizing Calculator
1. Phase System 3-Phase (PF=0.8) Single Phase (PF=1.0)
2. Equipment Load (kW)
3. Application Margin Standard (10% Buffer) Industrial (25% Buffer) Motor Starting (3x Surge)
Recommended Capacity: 0 kVA Expert Notice: Enter load in kW to calculate required generator kVA.
About us
About Us
Why Elitech Power ISO factory · 60+ countries · 4,000 units/yr
Company Overview History, certifications & manufacturing
Quality & Certifications ISO 8528 · CE · 100% load tested
Contact Us Sales offices · WhatsApp · Email
ISO-Certified Manufacturer
China factory direct · 60+ export countries
Products Finder
GET A QUOTE
Search for:
Marathon Alternator
Home / Alternators / Marathon
Model: GM, MP, MX | 5-3000kVA | 50Hz/60Hz
Full Power range genuine marathon ® alternators are available for option to Elitech Power solutions Generators Option Alternators
Professional Technical Standards:
• Winding: 100% Premium Copper, 2/3 pitch to minimize harmonics.
• System: Brushless, self-excited with advanced AVR.
• Insulation: Class H insulation with vacuum pressure impregnation.
• Bearing: Maintenance-free high-precision sealed bearings.
• Compliance: Fully compatible with international SAE mounting standards.
Get Wholesale Price for this Alternator:
Contact Factory Sales
Quick Quote SKU: marathon Categories: Alternators , Marathon Tag: marathon-alterantor
Description
Technical Specifications
| Alt Model | GM, MP, MX
| Power (kVA) | 5-3000
| Frequency (Hz) | 50Hz/60Hz
Marathon Generators has been a trusted name in reliable power generation for over 60 years. Whether you’re looking for a reliable emergency backup generator or a high-performance power solution for daily operations, Marathon Generators has you covered.
Our generators are designed for rugged durability and tailored to meet a wide range of applications. With power output options ranging from 5 kW to 4000 kW, We provide solutions for both small and large-scale power needs.
Elitech Power supplies genuine Marathon Electric alternators from 5kVA to 3,000kVA, including the Marathon 4P series — one of the most widely used alternator families in the North American and global industrial generator market.
Marathon Electric, a brand of Regal Rexnord Corporation (USA), has supplied alternators to the power generation industry for over 60 years, with an established reputation for rugged construction and dependable performance in the most demanding environments.
Marathon Electric alternators are available as optional equipment on Elitech Power’s Cummins, Perkins, and SDEC generator sets, particularly for projects destined for North American markets or where UL listing compliance is required. Their brushless, self-excited design with the DVR2000E digital AVR delivers ±0.5% voltage regulation under steady-state conditions. The 2/3 pitch copper winding minimises harmonic distortion, and Class H insulation with vacuum pressure impregnation ensures outstanding thermal performance. All units are manufactured to IEEE 115, NEMA MG1, and IEC 60034 standards. SAE bell housing configurations ensure compatibility with all major diesel engine brands. Single-bearing and double-bearing options are available across the full power range.
Contact Elitech Power for wholesale pricing, technical datasheets, and engine matching for Marathon Electric alternators.
| Brand | Marathon Electric (Regal Rexnord Corporation, USA)
| Series | 4P / 4PM / 4PL / 8P
| Power Range | 5 kVA – 3,000 kVA
| Poles | 4-pole (1500 RPM / 50Hz) or 4-pole (1800 RPM / 60Hz)
| Voltage Output | 110V – 13,800V
| Frequency | 50Hz or 60Hz
| Phase | Single-phase or Three-phase
| Power Factor | 0.8 lagging (standard)
| Excitation | Brushless, self-excited with DVR2000E digital AVR
| Insulation Class | Class H (180°C)
| Protection Class | IP23 standard
| Winding | 100% copper, 2/3 pitch, vacuum pressure impregnated
| Voltage Regulation | ±0.5% steady state
| Standards | IEEE 115, NEMA MG1, IEC 60034, UL listed options
| Applications | Industrial standby, data centres, oil & gas, utilities
| Market | North America, Middle East, global industrial projects
| Supply | Factory direct from Elitech Power, China
Related products
Acelite Alternator
Power(kVA): 5-2500
Freq: 50Hz/60Hz
Quick Quote
Stamford Alternator
Power(kVA): 7.5-5000
Freq: 50Hz/60Hz
Quick Quote
Mecc Alte Alternator
Power(kVA): 5-2500
Freq: 50Hz/60Hz
Quick Quote
Leroy-Somer Alternator
Power(kVA): 10-3000
Freq: 50Hz/60Hz
Quick Quote
World-class diesel generator factory providing 5kVA-3000kVA power solutions.
Power Range
50HZ Generators
60HZ Generators
Marine Generator Sets
Gas & Special Sets
Alternators
Support
About Us
Catalog Download
Technical Guide
Warranty Policy
Contact Us
Contact Us
Fuzhou | Fuan, Fujian, China
sales@elitechpower.com
+86-59183206663
Mon-Sat: 8:30-18:00
Reliable Diesel Generators Manufacturer & Exporter | Factory Price, Global Shipping | ISO Certified | Industrial Power Solutions
Secure Payment: BANK TRANSFER
Copyright 2026 © Elitech Power All Rights Reserved.
Bank Transfer
Western Union
PayPal
Search for:
Products Finder
Diesel Generators Silent Diesel Generators
Open Type Diesel Generators
Containerized Diesel Generators
Trailer Mounted Generators
Marine Diesel Generators
Rental Generators
Air-Cooled Diesel Generators
HV Generators
PFC Diesel Generators
EPA Diesel Generators
Stage-V Diesel Generators
Australia Compliant Generators
Alternators Acelite Alternator
Leroy-Somer Alternator
Stamford Alternator
Mecc Alte Alternator
Marathon Alternator
More Products Gas Generators
Light Towers
Pump Sets
Inverter Generators
Support Power Solutions
Technical Data (TDS)
Catalog Download
Spare Parts
Warranty Policy
About us Why Elitech Power
Contact us
✅ Get a Quote
WHATSAPP
SEND EMAIL
GET A QUOTE
× Online Quote System
Expert response for global power requirements.
Spam Protection:
5-2=?
Δ
