URL: https://www.endress-generator.com/en/detail-view?tx_dxnavigator_singleview%5Baction%5D=show&tx_dxnavigator_singleview%5Bcontroller%5D=Product&tx_dxnavigator_singleview%5Bproduct%5D=124&cHash=9987cd0df2670c4448b7e76241cb31ea
Accessed: 2026-11-04
From: https://www.endress-generator.com/en/mobile-light-tower

Endress Generators: Detail view
Loading...
Search
About us
Company
About us
Quality policy
Useful information
Glossary
Advice on emergency power supply
DUPLEX technology
E-RMA - ENDRESS Remote Monitoring Application
Information on emergency power supply
News
Exhibition calendar
Press
Downloads
Carreer
Products
Fire and rescue
Energy Storage Systems
Emergency Power Supply
DIN power generators
Mobile Light Tower
Petrol/welding generator
Diesel
Energy storage system
Industry
PTO shaft generators / motorised pumps
Private users
Overall list
Bookmark
Contact
Chatbot Ivy
Sales
Select country English
Deutsch
English
Spanish
Bookmarks
( 0 )
Product comparison
( 0 )
Technical data and documentation
EFA 800 Y3 MH
Order number 716284
Technical data
| Light output [W] | 4000
| Light source / lamps | MH 4 × 1000 W
| Illumination range (5 lux min.) [m²] | 4200
| Light flux (Lumens) approx. [lm] | 360.000
| Mast | 340° drehbar
| Alternator type | ECP34-2S/4A
| Nominal voltage [V] | 240
| Frequency [Hz] | 60
| Sound power level LWA [db(A)] | 93
| Sound pressure level LPA (7 m) [db(A)] | 68
| Dimensions L x W x H [mm] | 2650 x 1300 x 2460
| Weight in kg ca. | 719
| Operation
| Trailer drawbar | Starr
| Engine
| Brand | Yanmar
| Engine Type | Yanmar - 3TN
| Cooling system | wassergekühlt
| RPM [U/min] | 1800
| Fuel | Diesel
| Fuel tank capacity [l] | 75
| Starting system | Elektrostart
Equipment features
Simple and rapidly adjustable parking stand
A compact design
Safety instructions
ENDRESS Elektrogerätebau GmbH
Neckartenzlinger Straße 39
D-72658 Bempflingen
Tel.: +49 (0) 71 23 / 97 37 - 0
E-Mail: info@endress-stromerzeuger.de
Safety information
Similar products
| EFA 800 Y2-LED
| Power [kVA/kW] |
| Light source | LED 4 × 320 W
| Max. light spot height (m) |
| Lifting system | Manuell
| Weight in [kg] | 650
| Dimensions L x W x H [mm] | 2480 x 1190 x 2450
| EFA 840 S4 320
| Power [kVA/kW] |
| Light source | LED - 4 × 320 W
| Max. light spot height (m) |
| Lifting system | elektrisch
| Weight in [kg] | 980
| Dimensions L x W x H [mm] | 1220 x 1150 x 2420
| EFA 800 Y3 MH
| Power [kVA/kW] |
| Light source | MH 4 × 1000 W
| Max. light spot height (m) |
| Lifting system | Manuell
| Weight in [kg] | 719
| Dimensions L x W x H [mm] | 2650 x 1300 x 2460
| EFA 835 S4 320 HV
| Power [kVA/kW] | 3.5
| Light source | LED - 4 × 320 W
| Max. light spot height (m) |
| Lifting system | Hydraulisch
| Weight in [kg] | 923
| Dimensions L x W x H [mm] | 2156 x 1400 x 2403
Terms and conditions
Data policy
Imprint
Terms of use
Career
The content and services provided on this website are aimed exclusively at business customers (B2B).
back-to-top
Select country
Please select your region and country:
Select region Please select global Europe Latin America Asia Africa North America Oceania
Select country Please select global Germany France Great Britain Spain Croatia Poland other European Argentina Brasil Chile Mexico other Latin American
Select language Deutsch English Spanish
save
