URL: https://www.endress-generator.com/en/detail-view?tx_dxnavigator_singleview%5Baction%5D=show&tx_dxnavigator_singleview%5Bcontroller%5D=Product&tx_dxnavigator_singleview%5Bproduct%5D=4232&cHash=c617d1ee3c3094acd49612011f1743e1
Accessed: 2026-11-04
From: https://www.endress-generator.com/en/mobile-light-tower

Endress Generators: Detail view
Loading...
Search
About us
Company
About us
Quality policy
Useful information
Glossary
Advice on emergency power supply
DUPLEX technology
E-RMA - ENDRESS Remote Monitoring Application
Information on emergency power supply
News
Exhibition calendar
Press
Downloads
Carreer
Products
Fire and rescue
Energy Storage Systems
Emergency Power Supply
DIN power generators
Mobile Light Tower
Petrol/welding generator
Diesel
Energy storage system
Industry
PTO shaft generators / motorised pumps
Private users
Overall list
Bookmark
Contact
Chatbot Ivy
Sales
Select country English
Deutsch
English
Spanish
Bookmarks
( 0 )
Product comparison
( 0 )
Technical data and documentation
EFA 810 S4 240 Hybrid
Order number 716292
Technical data
| Light output [W] | 960
| Light source / lamps | LED - 4 × 240 W
| Illumination range (5 lux min.) [m²] | 3100
| Light flux (Lumens) approx. [lm] | 139.200
| Mast | 340° drehbar
| Nominal voltage [V] | 230
| Frequency [Hz] | 50
| Sound pressure level LPA (7 m) [db(A)] | 0-58
| Dimensions L x W x H [mm] | 1230 x 1150 x 2383
| Weight in kg ca. | 1175
| Engine
| Brand | Yanmar
| Engine Type | 2TNV70
| Cooling system | wassergekühlt
| Displacement [ccm] | 570
| RPM [U/min] | 1500
| Fuel | Diesel
| Fuel tank capacity [l] | 160 (net. 150)
| Starting system | Elektrostart
Equipment features
LED spotlights powered from a 48 V power source for your safety
A maintenance-free aluminium telescopic mast
Forklift pockets integrated
Central crane loading lug
Simple and rapidly adjustable parking stand
A compact and robust construction
Simple accessibility - five large maintenance openings (four doors, one maintenance flap)
Simple to operate control unit - all functions can be actuated over a control panel
Large tank for long running times (Hybrid up to 785h)
Ideal for illumination during large events
A twilight sensor is installed as standard
Earthing kit
Options - not retrofitable
| Preheating System | Article number: 341 508
| Insulation Monitoring | Article number: 341 509
Safety instructions
ENDRESS Elektrogerätebau GmbH
Neckartenzlinger Straße 39
D-72658 Bempflingen
Tel.: +49 (0) 71 23 / 97 37 - 0
E-Mail: info@endress-stromerzeuger.de
Safety information
Similar products
| EFA 810 S4 240 Hybrid
| Power [kVA/kW] | 4
| Light source | LED - 4 × 240 W
| Max. light spot height (m) |
| Lifting system | elektrisch
| Weight in [kg] | 1175
| Dimensions L x W x H [mm] | 1230 x 1150 x 2383
| EFA 820 S4 240 Hybrid
| Power [kVA/kW] |
| Light source | LED - 4 × 240 W
| Max. light spot height (m) |
| Lifting system | Hydraulisch
| Weight in [kg] | 1146
| Dimensions L x W x H [mm] | 2245 x 1431 x 2424
Terms and conditions
Data policy
Imprint
Terms of use
Career
The content and services provided on this website are aimed exclusively at business customers (B2B).
back-to-top
Select country
Please select your region and country:
Select region Please select global Europe Latin America Asia Africa North America Oceania
Select country Please select global Germany France Great Britain Spain Croatia Poland other European Argentina Brasil Chile Mexico other Latin American
Select language Deutsch English Spanish
save
