URL: https://www.endress-generator.com/en/detail-view?tx_dxnavigator_singleview%5Baction%5D=show&tx_dxnavigator_singleview%5Bcontroller%5D=Product&tx_dxnavigator_singleview%5Bproduct%5D=4053&cHash=b50fcc80188a1343357af30889dabff6
Accessed: 2026-11-04
From: https://www.endress-generator.com/en/diesel

Endress Generators: Detail view
Loading...
Search
About us
Company
About us
Quality policy
Useful information
Glossary
Advice on emergency power supply
DUPLEX technology
E-RMA - ENDRESS Remote Monitoring Application
Information on emergency power supply
News
Exhibition calendar
Press
Downloads
Carreer
Products
Fire and rescue
Energy Storage Systems
Emergency Power Supply
DIN power generators
Mobile Light Tower
Petrol/welding generator
Diesel
Energy storage system
Industry
PTO shaft generators / motorised pumps
Private users
Overall list
Bookmark
Contact
Chatbot Ivy
Sales
Select country English
Deutsch
English
Spanish
Bookmarks
( 0 )
Product comparison
( 0 )
Technical data and documentation
ESE 45 CW
Order number 89311020
Technical data
| Main features
| Prime power (PRP) [kVA/kW] | 45,5/36,4
| Alternator type | ECP32 2S4 C
| Nominal voltage [V] | 220/127
| Nominal current 3~ (PRP) [A] | 119,3
| Frequency [Hz] | 60
| Voltage regulation | electrical
| Weight in kg ca. | 871
| Dimensions L x W x H [mm] | 1980x1000x1225
| Engine
| Brand | Cummins
| Model | 4BT3.9-G2
| Emission regulation | N/A
| Cooling system | water-cooled
| Displacement [ccm] | 3900
| Engine output (PRP) [kW] | 40
| RPM [U/min] | 1800
| RPM regulation | Electronic
| Fuel | Diesel
| Fuel tank capacity [l] | 70
| Fuel consumption @ 75% PRP [L/h] | 8,4
| Running time @ 75% PRP | 8,3
| Starting system | Electric
| Electric circuit | 24
Safety instructions
ENDRESS Elektrogerätebau GmbH
Neckartenzlinger Straße 39
D-72658 Bempflingen
Tel.: +49 (0) 71 23 / 97 37 - 0
E-Mail: info@endress-stromerzeuger.de
Safety information
Similar products
| ESE 20 YW/B
| Power [kVA/kW] | 21,8/17,5
| Nominal voltage [V] | 220/127
| Weight in [kg] | 470
| Dimensions L x W x H [mm] | 1217x995x968
| ESE 25 CW
| Power [kVA/kW] | 25/20
| Nominal voltage [V] | 220/127
| Weight in [kg] | 810
| Dimensions L x W x H [mm] | 1980x1000x1225
| ESE 30 CW
| Power [kVA/kW] | 30,9/24,7
| Nominal voltage [V] | 220/127
| Weight in [kg] | 830
| Dimensions L x W x H [mm] | 1980x1000x1225
| ESE 35 CW
| Power [kVA/kW] | 35/28
| Nominal voltage [V] | 220/127
| Weight in [kg] | 830
| Dimensions L x W x H [mm] | 1980x1000x1225
| ESE 45 CW
| Power [kVA/kW] | 45,5/36,4
| Nominal voltage [V] | 220/127
| Weight in [kg] | 871
| Dimensions L x W x H [mm] | 1980x1000x1225
| ESE 30 BW
| Power [kVA/kW] | 29/23
| Nominal voltage [V] | 220/127
| Weight in [kg] | 710
| Dimensions L x W x H [mm] | 1980x1000x1225
| ESE 35 BW
| Power [kVA/kW] | 37,3/29,8
| Nominal voltage [V] | 220/127
| Weight in [kg] | 710
| Dimensions L x W x H [mm] | 1980x1000x1225
| ESE 45 BW
| Power [kVA/kW] | 46,4/37,1
| Nominal voltage [V] | 220/127
| Weight in [kg] | 740
| Dimensions L x W x H [mm] | 1980x1000x1225
| ESE 55 BW
| Power [kVA/kW] | 56/45
| Nominal voltage [V] | 220/127
| Weight in [kg] | 890
| Dimensions L x W x H [mm] | 2160x1050x1225
| ESE 65 BW
| Power [kVA/kW] | 63/50
| Nominal voltage [V] | 220/127
| Weight in [kg] | 925
| Dimensions L x W x H [mm] | 2160x1050x1225
| ESE 20 YW/B
| Power [kVA/kW] | 21,8/17,5
| Nominal voltage [V] | 220/127
| Weight in [kg] | 620
| Dimensions L x W x H [mm] | 1717x995x1068
| ESE 25 CW /AS
| Power [kVA/kW] | 25/20
| Nominal voltage [V] | 220/127
| Weight in [kg] | 960
| Dimensions L x W x H [mm] | 2180x1000x1285
| ESE 30 CW/AS
| Power [kVA/kW] | 30,9/24,7
| Nominal voltage [V] | 220/127
| Weight in [kg] | 980
| Dimensions L x W x H [mm] | 2180x1000x1285
| ESE 35 CW/AS
| Power [kVA/kW] | 35/28
| Nominal voltage [V] | 220/127
| Weight in [kg] | 980
| Dimensions L x W x H [mm] | 2180x1000x1285
| ESE 45 CW/AS
| Power [kVA/kW] | 45,5/36,4
| Nominal voltage [V] | 220/127
| Weight in [kg] | 1021
| Dimensions L x W x H [mm] | 2180x1000x1285
| ESE 30 BW/AS
| Power [kVA/kW] | 29/23
| Nominal voltage [V] | 220/127
| Weight in [kg] | 860
| Dimensions L x W x H [mm] | 2180x1000x1285
| ESE 35 BW/AS
| Power [kVA/kW] | 37,3/29,8
| Nominal voltage [V] | 220/127
| Weight in [kg] | 860
| Dimensions L x W x H [mm] | 2180x1000x1285
| ESE 45 BW/AS
| Power [kVA/kW] | 46,4/37,1
| Nominal voltage [V] | 220/127
| Weight in [kg] | 890
| Dimensions L x W x H [mm] | 2180x1000x1285
| ESE 55 BW/AS
| Power [kVA/kW] | 56/45
| Nominal voltage [V] | 220/127
| Weight in [kg] | 1090
| Dimensions L x W x H [mm] | 2310x1050x1285
| ESE 65 BW/AS
| Power [kVA/kW] | 63/50
| Nominal voltage [V] | 220/127
| Weight in [kg] | 1125
| Dimensions L x W x H [mm] | 2310x1050x1285
| ESE 20 YW-B
| Power [kVA/kW] | 18.35/14.68
| Nominal voltage [V] | 400/230
| Weight in [kg] | 495
| Dimensions L x W x H [mm] | 1645 x 870 x 1072
| ESE 20 YW/RS
| Power [kVA/kW] | 17.9/14.3
| Nominal voltage [V] | 400/230
| Weight in [kg] | 985
| Dimensions L x W x H [mm] | 2290 x 990 x 1230
| ESE 35 YW/RS
| Power [kVA/kW] | 30.5/24.4
| Nominal voltage [V] | 400/230
| Weight in [kg] | 1105
| Dimensions L x W x H [mm] | 2290 x 1080 x 1230
| ESE 45 YW/RS
| Power [kVA/kW] | 42.0/33.6
| Nominal voltage [V] | 400/230
| Weight in [kg] | 1140
| Dimensions L x W x H [mm] | 2290 x 1080 x 1230
| ESE 20 YW/MS
| Power [kVA/kW] | 18,3/14,6
| Nominal voltage [V] | 400/230
| Weight in [kg] | 705
| Dimensions L x W x H [mm] | 2200 x 1020 x 1313
| ESE 35 YW/MS
| Power [kVA/kW] | 35.1/28.1
| Nominal voltage [V] | 400/230
| Weight in [kg] | 871
| Dimensions L x W x H [mm] | 2200 x 1020 x 1423
| ESE 45 YW/MS
| Power [kVA/kW] | 43.0/34.4
| Nominal voltage [V] | 400/230
| Weight in [kg] | 883
| Dimensions L x W x H [mm] | 2200 x 1020 x 1423
| ESE 25 BW/AS
| Power [kVA/kW] | 20.0/16.0
| Nominal voltage [V] | 400/230
| Weight in [kg] | 870
| Dimensions L x W x H [mm] | 2170 x 990 x 1270
| ESE 45 BW/AS
| Power [kVA/kW] | 37.5/30.0
| Nominal voltage [V] | 400/230
| Weight in [kg] | 940
| Dimensions L x W x H [mm] | 2170 x 990 x 1270
| ESE 65 PW/AS
| Power [kVA/kW] | 60.1/48.1
| Nominal voltage [V] | 400/230
| Weight in [kg] | 1037
| Dimensions L x W x H [mm] | 2200 x 1020 x 1292
| ESE 25 BW
| Power [kVA/kW] | 20.0/16.0
| Nominal voltage [V] | 400/230
| Weight in [kg] | 650
| Dimensions L x W x H [mm] | 1825 x 950 x 1118
| ESE 45 BW
| Power [kVA/kW] | 37.5/30.0
| Nominal voltage [V] | 400/230
| Weight in [kg] | 720
| Dimensions L x W x H [mm] | 1825 x 950 x 1135
| ESE 65 PW
| Power [kVA/kW] | 60,1/48,1
| Nominal voltage [V] | 400/230
| Weight in [kg] | 823
| Dimensions L x W x H [mm] | 1875 x 1000 x 1203
Terms and conditions
Data policy
Imprint
Terms of use
Career
The content and services provided on this website are aimed exclusively at business customers (B2B).
back-to-top
Select country
Please select your region and country:
Select region Please select global Europe Latin America Asia Africa North America Oceania
Select country Please select global Germany France Great Britain Spain Croatia Poland other European Argentina Brasil Chile Mexico other Latin American
Select language Deutsch English Spanish
save
