URL: https://www.endress-generator.com/en/detail-view?tx_dxnavigator_singleview%5Baction%5D=show&tx_dxnavigator_singleview%5Bcontroller%5D=Product&tx_dxnavigator_singleview%5Bproduct%5D=440&cHash=d2885627ba9152a21324e7ddc6a3e1cb
Accessed: 2026-11-04
From: https://www.endress-generator.com/en/fire-and-rescue

Endress Generators: Detail view
Loading...
Search
About us
Company
About us
Quality policy
Useful information
Glossary
Advice on emergency power supply
DUPLEX technology
E-RMA - ENDRESS Remote Monitoring Application
Information on emergency power supply
News
Exhibition calendar
Press
Downloads
Carreer
Products
Fire and rescue
Energy Storage Systems
Emergency Power Supply
DIN power generators
Mobile Light Tower
Petrol/welding generator
Diesel
Energy storage system
Industry
PTO shaft generators / motorised pumps
Private users
Overall list
Bookmark
Contact
Chatbot Ivy
Sales
Select country English
Deutsch
English
Spanish
Bookmarks
( 0 )
Product comparison
( 0 )
Technical data and documentation
ESE 2100i DIN
Order number 110008.01
Technical data
| Alternator type | synchron
| Max. Output 1~ [kVA/kW] | 1.9/1.9
| Continuous Power 1~ [kVA/kW] | 1.8/1.8
| Nominal voltage [V] | 230
| Nominal Current [A] | 7,8
| Frequency [Hz] | 50
| Engine
| Engine Type | Endress 80i
| Design | 1-Zylinder 4-Takt OHV
| Displacement [ccm] | 79
| Output 3000 rpm | 2,3
| Fuel | Benzin
| Fuel tank capacity [l] | 4,8
| Running time @ 75% PRP | 5
| Starting system | Reversierstart
| Sound power level LWA [db(A)] | 92
| Sound pressure level LPA (7 m) [db(A)] | 67
| Weight in kg ca. | 22
| Dimensions L x W x H [mm] | 498 x 293 x 467
| Shockproof sockets | 1 x 230V / 16A IP68 1x 12V / 8,3 A
Advantages at a glance
Engine according to Emissions Stage V
Inverter technology
High-quality current
Compact and silent
Easy handling
Parallel running
Equipment features
According to the DIN 14685-3
Protective contact socket IP68
Lack of oil automatic switch-off
Alternator overload protection
Variable speed constant frequency (VSCF)
Connection for a 12 V battery A battery is a rechargeable electrical energy storage device used to receive, store, and deliver electrical energy. charge
Possible applications
| Possible applications | 230 V
| Electronic consumers up to | 1800 W
| Electric tools up to | 1650 W
| Garden equipment up to | 1450W
Safety instructions
ENDRESS Elektrogerätebau GmbH
Neckartenzlinger Straße 39
D-72658 Bempflingen
Tel.: +49 (0) 71 23 / 97 37 - 0
E-Mail: info@endress-stromerzeuger.de
Safety information
Similar products
| ESE 2100i DIN
| Power [kVA/kW] | 1.8/1.8
| Nominal voltage [V] | 230
| Weight in [kg] | 22
| Dimensions L x W x H [mm] | 498 x 293 x 467
| ESE 3000i IP68
| Power [kVA/kW] | 3.0/3.0
| Nominal voltage [V] | 230
| Weight in [kg] | 41
| Dimensions L x W x H [mm] | 588 x 442 x 452
Terms and conditions
Data policy
Imprint
Terms of use
Career
The content and services provided on this website are aimed exclusively at business customers (B2B).
back-to-top
Select country
Please select your region and country:
Select region Please select global Europe Latin America Asia Africa North America Oceania
Select country Please select global Germany France Great Britain Spain Croatia Poland other European Argentina Brasil Chile Mexico other Latin American
Select language Deutsch English Spanish
save
