URL: https://www.endress-generator.com/en/products/pto-shaft-generators-/-motorised-pumps
Accessed: 2026-11-13

Endress Generators: PTO shaft generators / motorised pumps
Loading...
Search
About us
Company
About us
Quality policy
Useful information
Glossary
Advice on emergency power supply
DUPLEX technology
E-RMA - ENDRESS Remote Monitoring Application
Information on emergency power supply
News
Exhibition calendar
Press
Downloads
Carreer
Products
Fire and rescue
Energy Storage Systems
Emergency Power Supply
DIN power generators
Mobile Light Tower
Petrol/welding generator
Diesel
Energy storage system
Industry
PTO shaft generators / motorised pumps
Private users
Overall list
Bookmark
Contact
Chatbot Ivy
Sales
Select country English
Deutsch
English
ENDRESS EZG - PTO GENERATORS
Reliable emergency power supply for agriculture and dairies
Secure energy during power outages – animal welfare and operational continuity guaranteed
A power failure can have serious consequences for farms and dairies: milking robots come to a standstill, cooling systems fail, ventilation systems stop. This not only jeopardizes the supply chain, but also animal welfare – a legally enshrined aspect in Germany.
With the ENDRESS EZG series PTO generators , you are well prepared. Our generators use the power of your tractor and deliver reliable power immediately – flexibly, mobile, and cost-efficiently.
Your advantages with ENDRESS EZG
Ensuring animal welfare: The Animal Welfare Livestock Farming Ordinance stipulates an emergency power supply for feeding, water, and ventilation. With EZG generators, you can meet these requirements and ensure optimal care for your animals—even in the event of a crisis.
Keeping supply chains stable: Dairies and processors depend on continuous milk deliveries. A power outage must not lead to a halt in production. Our PTO generators keep your operations running reliably—from milking robots to cooling systems.
Flexible and economical: No separate motor, no high maintenance costs. You can use your existing vehicle fleet and be ready to go in just a few minutes: Attach – set the speed – use the power.
Technology that protects: Modern voltage regulation and monitoring systems ensure maximum safety for people and machines. Even sensitive devices such as milking robots or climate control systems are reliably supplied.
For farmyards and fields: Whether as a backup power supply in the barn or as a mobile power source in the field, the EZG series offers solutions for all areas of application.
Performance range:
From 40 kVA to over 100 kVA – suitable for your tractor and your individual requirements.
ENDRESS EZG – Keeping your business running when others are left in the dark. Find out more now and increase your security of supply!
All advantages at a glance
Mobile pump solutions from ENDRESS
In addition to PTO generators, ENDRESS also offers powerful mobile pumps. These are suitable for a wide range of applications in agriculture, municipal tasks, or disaster control. The pumps are robust, durable, and easy to operate—ideal for use in demanding conditions.
Category
Bookmarks
( 0 )
Product comparison
( 0 )
Sub-category
Category
Motorised pumps
PTO shaft generators
Output
Output
15-50 kVA
50-115 kVA
Layout
Number&nbsp
6
12
24
1
2
| EZG 25/2 II/TN-S
| Power [kVA/kW] | 22.0/17.6
| Recommended tractor power output approx. [HP] | 50
| Weight in [kg] | 195
| Dimensions L x W x H [mm] | 1065 x 736 x 1031
Bookmarks
Product comparison
Technical data
| EZG 40/4 II/TN-S
| Power [kVA/kW] | 40.0/32.0
| Recommended tractor power output approx. [HP] | 80
| Weight in [kg] | 315
| Dimensions L x W x H [mm] | 1065 x 736 x 1031
Bookmarks
Product comparison
Technical data
| EZG 60/4 II/TN-S
| Power [kVA/kW] | 60.0/48.0
| Recommended tractor power output approx. [HP] | 120
| Weight in [kg] | 415
| Dimensions L x W x H [mm] | 1130 x 740 x 1082
Bookmarks
Product comparison
Technical data
| EZG 80/4 II/TN-S
| Power [kVA/kW] | 80.0/64.0
| Recommended tractor power output approx. [HP] | 160
| Weight in [kg] | 500
| Dimensions L x W x H [mm] | 1130 x 740 x 1082
Bookmarks
Product comparison
Technical data
| EZG 100/4 II/TN-S
| Power [kVA/kW] | 100.0/80.0
| Recommended tractor power output approx. [HP] | 200
| Weight in [kg] | 565
| Dimensions L x W x H [mm] | 1130 x 740 x 1082
Bookmarks
Product comparison
Technical data
| EHB 160
| Delivery rate |
| Connection S/D | STORZ DN 32
| Weight in [kg] | 10,5
| Dimensions L x W x H [mm] | 400 x 300 x 320
| Suction height |
| Pumping head height |
Bookmarks
Product comparison
Technical data
Terms and conditions
Data policy
Imprint
Terms of use
Career
The content and services provided on this website are aimed exclusively at business customers (B2B).
back-to-top
Select country
Please select your region and country:
Select region Please select global Europe Latin America Asia Africa North America Oceania
Select country Please select global Germany France Great Britain Spain Croatia Poland other European Argentina Brasil Chile Mexico other Latin American
Select language Deutsch English
save
