URL: https://www.endress-generator.com/en/detail-view?tx_dxnavigator_singleview%5Baction%5D=show&tx_dxnavigator_singleview%5Bcontroller%5D=Product&tx_dxnavigator_singleview%5Bproduct%5D=443&cHash=703de450221f32cdb97b0638799e0fc6
Accessed: 2026-11-04

Endress Generators: Detail view
Loading...
Search
About us
Company
About us
Quality policy
Useful information
Glossary
Advice on emergency power supply
DUPLEX technology
E-RMA - ENDRESS Remote Monitoring Application
Information on emergency power supply
News
Exhibition calendar
Press
Downloads
Carreer
Products
Fire and rescue
Energy Storage Systems
Emergency Power Supply
DIN power generators
Mobile Light Tower
Petrol/welding generator
Diesel
Energy storage system
Industry
PTO shaft generators / motorised pumps
Private users
Overall list
Bookmark
Contact
Chatbot Ivy
Sales
Select country English
Deutsch
English
Spanish
Bookmarks
( 0 )
Product comparison
( 0 )
Technical data and documentation
ESE 3000i
Order number 110006
Technical data
| Alternator type | synchron
| Max. Output 1~ [kVA/kW] | 3.3/3.3
| Continuous Power 1~ [kVA/kW] | 3.0/3.0
| Nominal voltage [V] | 230
| Nominal Current [A] | 13,0
| Frequency [Hz] | 50
| Engine
| Engine Type | Endress 175/E
| Design | 1-Zylinder, 4-Takt, OHV
| Displacement [ccm] | 171
| Output 3000 rpm | 4,2
| CO2 emissions [g / kWh] | 926,6
| Fuel | Benzin
| Fuel tank capacity [l] | 6,8
| Fuel consumption @ 75% PRP [L/h] | 1,36
| Running time @ 75% PRP | 5
| Starting system | Elektrostart
| Sound power level LWA [db(A)] | 95
| Sound pressure level LPA (7 m) [db(A)] | 70
| Weight in kg ca. | 41
| Dimensions L x W x H [mm] | 588 x 442 x 452
| Shockproof sockets | 1 x 230 V / 16 A 1x 12V / 8,3 A 1x USB 5V / 2,1 A
Advantages at a glance
Inverter technology
High-quality current
Compact and silent
Easy handling
Engine according to Emissions Stage V
Equipment features
Lack of oil automatic switch-off
Alternator overload protection
Variable speed constant frequency (VSCF)
Connection for a 12 V battery A battery is a rechargeable electrical energy storage device used to receive, store, and deliver electrical energy. charge
USB connection
Wheelset as standard
Foldable handle
Possible applications
| Electronic devices up to | 3000W
| Electrical tools up to | 2750W
| Garden equipment up to | 2350W
| Possible applications | 230 V
Accessories
| Maintenance kit | Article number: 164 053
Safety instructions
ENDRESS Elektrogerätebau GmbH
Neckartenzlinger Straße 39
D-72658 Bempflingen
Tel.: +49 (0) 71 23 / 97 37 - 0
E-Mail: info@endress-stromerzeuger.de
Safety information
Similar products
| ESE 2100i
| Power [kVA/kW] | 1.8/1.8
| Nominal voltage [V] | 230
| Weight in [kg] | 22
| Dimensions L x W x H [mm] | 498 x 293 x 467
| ESE 2100i
| Power [kVA/kW] | 1.8/1.8
| Nominal voltage [V] | 120
| Weight in [kg] | 22
| Dimensions L x W x H [mm] | 498 x 293 x 467
| ESE 3000i
| Power [kVA/kW] | 3.0/3.0
| Nominal voltage [V] | 120
| Weight in [kg] | 41
| Dimensions L x W x H [mm] | 588 x 442 x 452
| ESE 5500i
| Power [kVA/kW] | 5.5/5.5
| Nominal voltage [V] | 120/240
| Weight in [kg] | 55
| Dimensions L x W x H [mm] | 605 × 514 × 537
| ESE 3000i
| Power [kVA/kW] | 3.0/3.0
| Nominal voltage [V] | 230
| Weight in [kg] | 41
| Dimensions L x W x H [mm] | 588 x 442 x 452
Terms and conditions
Data policy
Imprint
Terms of use
Career
The content and services provided on this website are aimed exclusively at business customers (B2B).
back-to-top
Select country
Please select your region and country:
Select region Please select global Europe Latin America Asia Africa North America Oceania
Select country Please select global Germany France Great Britain Spain Croatia Poland other European Argentina Brasil Chile Mexico other Latin American
Select language Deutsch English Spanish
save
