URL: https://www.endress-generator.com/en/detail-view?tx_dxnavigator_singleview%5Baction%5D=show&tx_dxnavigator_singleview%5Bcontroller%5D=Product&tx_dxnavigator_singleview%5Bproduct%5D=127&cHash=f2804927b007a2f1901f963ed582d33c
Accessed: 2026-11-13

Endress Generators: Detail view
Loading...
Search
About us
Company
About us
Quality policy
Useful information
Glossary
Advice on emergency power supply
DUPLEX technology
E-RMA - ENDRESS Remote Monitoring Application
Information on emergency power supply
News
Exhibition calendar
Press
Downloads
Carreer
Products
Fire and rescue
Energy Storage Systems
Emergency Power Supply
DIN power generators
Mobile Light Tower
Petrol/welding generator
Diesel
Energy storage system
Industry
PTO shaft generators / motorised pumps
Private users
Overall list
Bookmark
Contact
Chatbot Ivy
Sales
Select country English
Deutsch
English
Bookmarks
( 0 )
Product comparison
( 0 )
Technical data and documentation
EZG 80/4 II/TN-S
Order number 511506
Technical data
| Variant | Einspeisebetrieb
| Alternator
| Continuous output [kVA/kW] | 80.0/64.0
| Nominal voltage [V] | 400/230
| Voltage regulation | AVR
| Nominal Current [A] | 115,5 3~
| Frequency [Hz] | 50
| Recommended tractor power output approx. [HP] | 160
| Nominal speed of power take-off shaft | 430
| Category 3-point suspension | 3
| Weight in kg ca. | 500
| Dimensions L x W x H [mm] | 1130 x 740 x 1082
| Socket combination | 3 x 230 V/16 A 1 x CEE 400 V/16 A 1 x CEE 400 V/32 A 1 x CEE 400 V/125 A 1 x CEE 400 V/125 A, 1 h
Advantages at a glance
Switching option operation in the field / feed into a building (IT/TN network)
Insulation monitoring during operation in the field - safe mobile operation
Protection over the building installation in power feed operation (TN network)
Fulfilment of the requirements of the Agricultural Employer's Liability Insurance Association
Equipment features
Fuses over an all-phase line circuit breaker
Incl. 3-point suspension Category 3
Operating hours counter The operating hours counter is a measuring and display instrument used to record the total operating time of a power generator or individual components.
Monitoring and display of frequency and voltage
Automatic safety switch-off
Large control lamps simplify adjustment of the power take-off shaft rotational speed (traffic lights function)
A robust steel frame with forklift pockets
Development and manufacture in Germany
Safety instructions
ENDRESS Elektrogerätebau GmbH
Neckartenzlinger Straße 39
D-72658 Bempflingen
Tel.: +49 (0) 71 23 / 97 37 - 0
E-Mail: info@endress-stromerzeuger.de
Safety information
Similar products
| EZG 60/4 II/TN-S
| Power [kVA/kW] | 60.0/48.0
| Recommended tractor power output approx. [HP] | 120
| Weight in [kg] | 415
| Dimensions L x W x H [mm] | 1130 x 740 x 1082
| EZG 80/4 II/TN-S
| Power [kVA/kW] | 80.0/64.0
| Recommended tractor power output approx. [HP] | 160
| Weight in [kg] | 500
| Dimensions L x W x H [mm] | 1130 x 740 x 1082
| EZG 100/4 II/TN-S
| Power [kVA/kW] | 100.0/80.0
| Recommended tractor power output approx. [HP] | 200
| Weight in [kg] | 565
| Dimensions L x W x H [mm] | 1130 x 740 x 1082
Terms and conditions
Data policy
Imprint
Terms of use
Career
The content and services provided on this website are aimed exclusively at business customers (B2B).
back-to-top
Select country
Please select your region and country:
Select region Please select global Europe Latin America Asia Africa North America Oceania
Select country Please select global Germany France Great Britain Spain Croatia Poland other European Argentina Brasil Chile Mexico other Latin American
Select language Deutsch English
save
