URL: https://www.endress-generator.com/en/detail-view?tx_dxnavigator_singleview%5Baction%5D=show&tx_dxnavigator_singleview%5Bcontroller%5D=Product&tx_dxnavigator_singleview%5Bproduct%5D=296&cHash=df96e35d44927ef7a2fa03fb242a8cad
Accessed: 2026-11-13

Endress Generators: Detail view
Loading...
Search
About us
Company
About us
Quality policy
Useful information
Glossary
Advice on emergency power supply
DUPLEX technology
E-RMA - ENDRESS Remote Monitoring Application
Information on emergency power supply
News
Exhibition calendar
Press
Downloads
Carreer
Products
Fire and rescue
Energy Storage Systems
Emergency Power Supply
DIN power generators
Mobile Light Tower
Petrol/welding generator
Diesel
Energy storage system
Industry
PTO shaft generators / motorised pumps
Private users
Overall list
Bookmark
Contact
Chatbot Ivy
Sales
Select country English
Deutsch
English
Bookmarks
( 0 )
Product comparison
( 0 )
Technical data and documentation
ESE 65 PW
Order number 320240
Technical data
| Main features
| Prime power (PRP) [kVA/kW] | 60,1/48,1
| Nominal voltage [V] | 400/230
| Nominal current 3~ (PRP) [A] | 87
| Frequency [Hz] | 50
| Weight in kg ca. | 823
| Dimensions L x W x H [mm] | 1875 x 1000 x 1203
| Engine
| Brand | Perkins
| Model | 1103A-33TG2
| Emission regulation | Non Emission Certified
| Cooling system | wassergekühlt
| Displacement [ccm] | 3300
| Engine output (PRP) [kW] | 55
| RPM [U/min] | 1500
| RPM regulation | mechanisch
| Fuel | Diesel
| Fuel tank capacity [l] | 80
| Fuel consumption @ 75% PRP [L/h] | 10,33
| Starting system | Elektrostart
| Electric circuit | 12
Equipment features
Automatic control panel with digital control
Problem-free use, also in winter through use of a standard engine and coolant prewarming
Manual oil scavenger pump
Liquid collecting tray to protect the environment
Options - not retrofitable
| Terminal A terminal block is an electrical connection element used to ensure secure contact between conductors within a system. board | Article number: auf Anfrage
| E-RMA SIM remote monitoring | Article number: 342 228
| E-RMA LAN remote monitoring | Article number: 342 229
Safety instructions
ENDRESS Elektrogerätebau GmbH
Neckartenzlinger Straße 39
D-72658 Bempflingen
Tel.: +49 (0) 71 23 / 97 37 - 0
E-Mail: info@endress-stromerzeuger.de
Safety information
Similar products
| ESE 25 BW/AS
| Power [kVA/kW] | 20.0/16.0
| Nominal voltage [V] | 400/230
| Weight in [kg] | 870
| Dimensions L x W x H [mm] | 2170 x 990 x 1270
| ESE 45 BW/AS
| Power [kVA/kW] | 37.5/30.0
| Nominal voltage [V] | 400/230
| Weight in [kg] | 940
| Dimensions L x W x H [mm] | 2170 x 990 x 1270
| ESE 65 PW/AS
| Power [kVA/kW] | 60.1/48.1
| Nominal voltage [V] | 400/230
| Weight in [kg] | 1037
| Dimensions L x W x H [mm] | 2200 x 1020 x 1292
| ESE 25 BW
| Power [kVA/kW] | 20.0/16.0
| Nominal voltage [V] | 400/230
| Weight in [kg] | 650
| Dimensions L x W x H [mm] | 1825 x 950 x 1118
| ESE 45 BW
| Power [kVA/kW] | 37.5/30.0
| Nominal voltage [V] | 400/230
| Weight in [kg] | 720
| Dimensions L x W x H [mm] | 1825 x 950 x 1135
| ESE 65 PW
| Power [kVA/kW] | 60,1/48,1
| Nominal voltage [V] | 400/230
| Weight in [kg] | 823
| Dimensions L x W x H [mm] | 1875 x 1000 x 1203
Terms and conditions
Data policy
Imprint
Terms of use
Career
The content and services provided on this website are aimed exclusively at business customers (B2B).
back-to-top
Select country
Please select your region and country:
Select region Please select global Europe Latin America Asia Africa North America Oceania
Select country Please select global Germany France Great Britain Spain Croatia Poland other European Argentina Brasil Chile Mexico other Latin American
Select language Deutsch English
save
