URL: https://www.endress-generator.com/en/detail-view?tx_dxnavigator_singleview%5Baction%5D=show&tx_dxnavigator_singleview%5Bcontroller%5D=Product&tx_dxnavigator_singleview%5Bproduct%5D=304&cHash=648bb45ee77f39e4cda69fe2c60d03f0
Accessed: 2026-11-13

Endress Generators: Detail view
Loading...
Search
About us
Company
About us
Quality policy
Useful information
Glossary
Advice on emergency power supply
DUPLEX technology
E-RMA - ENDRESS Remote Monitoring Application
Information on emergency power supply
News
Exhibition calendar
Press
Downloads
Carreer
Products
Fire and rescue
Energy Storage Systems
Emergency Power Supply
DIN power generators
Mobile Light Tower
Petrol/welding generator
Diesel
Energy storage system
Industry
PTO shaft generators / motorised pumps
Private users
Overall list
Bookmark
Contact
Chatbot Ivy
Sales
Select country English
Deutsch
English
Bookmarks
( 0 )
Product comparison
( 0 )
Technical data and documentation
ESE 15 YW-B
Order number 315011
Technical data
| Main features
| Prime power (PRP) [kVA/kW] | 12.81/10.25
| Alternator type | synchron
| Nominal voltage [V] | 400/230
| Nominal current 3~ (PRP) [A] | 18,5
| Frequency [Hz] | 50
| Voltage regulation | elektronisch
| Weight in kg ca. | 480
| Dimensions L x W x H [mm] | 1645 x 870 x 1072
| Engine
| Brand | Yanmar
| Model | 3TNV88F-UGPGE
| Emission regulation | Stage V
| Cooling system | wassergekühlt
| Displacement [ccm] | 1642
| Engine output (PRP) [kW] | 12,4
| RPM [U/min] | 1500
| RPM regulation | mechanisch
| Fuel | Diesel
| Fuel tank capacity [l] | 51
| Running time @ 75% PRP | 20,2
| Starting system | Elektrostart
| Electric circuit | 12
| Sound power level LWA [db(A)] | 93
| Sound pressure level LPA (7 m) [db(A)] | 68
| Shockproof sockets | 1x CEE 400V / 32A 1x CEE 400V / 16A 2x CEE 230V / 16A 1x 230V / 16A
Equipment features
Engine according to Emissions Stage V
Galvanised hood for increased corrosion protection
Central crane loading lug
Fusing over a circuit breaker
Noise insulating housing for low operating noises
Options - not retrofitable
| RCD type B | Article number: 342 012
| Insulation monitoring | Article number: 163 076
| Special colour | Article number: auf Anfrage
Accessories
| Maintenance kit | Article number: 164 011
Safety instructions
ENDRESS Elektrogerätebau GmbH
Neckartenzlinger Straße 39
D-72658 Bempflingen
Tel.: +49 (0) 71 23 / 97 37 - 0
E-Mail: info@endress-stromerzeuger.de
Safety information
Similar products
| ESE 10 YW-B
| Power [kVA/kW] | 8.70/6.96
| Nominal voltage [V] | 400/230
| Weight in [kg] | 420
| Dimensions L x W x H [mm] | 1645 x 870 x 1072
| ESE 15 YW-B
| Power [kVA/kW] | 12.81/10.25
| Nominal voltage [V] | 400/230
| Weight in [kg] | 480
| Dimensions L x W x H [mm] | 1645 x 870 x 1072
Terms and conditions
Data policy
Imprint
Terms of use
Career
The content and services provided on this website are aimed exclusively at business customers (B2B).
back-to-top
Select country
Please select your region and country:
Select region Please select global Europe Latin America Asia Africa North America Oceania
Select country Please select global Germany France Great Britain Spain Croatia Poland other European Argentina Brasil Chile Mexico other Latin American
Select language Deutsch English
save
