URL: https://www.endress-generator.com/en/detail-view?tx_dxnavigator_singleview%5Baction%5D=show&tx_dxnavigator_singleview%5Bcontroller%5D=Product&tx_dxnavigator_singleview%5Bproduct%5D=402&cHash=5cdc1c49720011aca32091146df5d37f
Accessed: 2026-11-13

Endress Generators: Detail view
Loading...
Search
About us
Company
About us
Quality policy
Useful information
Glossary
Advice on emergency power supply
DUPLEX technology
E-RMA - ENDRESS Remote Monitoring Application
Information on emergency power supply
News
Exhibition calendar
Press
Downloads
Carreer
Products
Fire and rescue
Energy Storage Systems
Emergency Power Supply
DIN power generators
Mobile Light Tower
Petrol/welding generator
Diesel
Energy storage system
Industry
PTO shaft generators / motorised pumps
Private users
Overall list
Bookmark
Contact
Chatbot Ivy
Sales
Select country English
Deutsch
English
Bookmarks
( 0 )
Product comparison
( 0 )
Technical data and documentation
ESE 1306 DYS-GT ES ISO DI
Order number 122014
Technical data
| Alternator type | synchron
| Continuous Power 3~ [kVA/kW] | 13.52/10.82
| Nominal voltage [V] | 400/230
| Nominal Current [A] | 19,5
| Frequency [Hz] | 50
| Engine
| Engine Type | Yanmar - 3TNM74F
| Displacement [ccm] | 993
| Emission regulation | Stage V
| Fuel | Diesel
| Fuel tank capacity [l] | 51
| Fuel consumption @ 75% PRP [L/h] | 3,21
| Running time @ 75% PRP | 15,9
| Starting system | Elektrostart
| Sound power level LWA [db(A)] | 96
| Sound pressure level LPA (7 m) [db(A)] | 71
| Weight in kg ca. | 431,5
| Dimensions L x W x H [mm] | 1500 x 754 x 1032
| Shockproof sockets | 1 x 230 V/16 A 1 x CEE 230 V/16 A 1 x CEE 400 V/16 A 1 x CEE 400 V/32 A
Equipment features
Large tank for long running times
Tank level indicator
3-phase sensing AVR
Lack of oil automatic switch-off
Noise insulating housing for low operating noises
Central crane loading lug
Remote start device
Incl. insulation monitoring according to VDE 0100-551 2017.02
Options - not retrofitable
| IT-TN switchover incl. 32A 1h socket (32A 6h socket will be removed) | Article number: 162 057
| E-ATS 400/230 Automatic Transfer Switch The Automatic Transfer Switch (ATS) is an automatic power transfer device used to supply loads from different power sources. (Insulation monitoring will be removed) | Article number: 162 330
Safety instructions
ENDRESS Elektrogerätebau GmbH
Neckartenzlinger Straße 39
D-72658 Bempflingen
Tel.: +49 (0) 71 23 / 97 37 - 0
E-Mail: info@endress-stromerzeuger.de
Safety information
Similar products
| ESE 906 DYS-GT ES ISO DI
| Power [kVA/kW] | 7.81/6.25
| Nominal voltage [V] | 400/230
| Weight in [kg] | 345
| Dimensions L x W x H [mm] | 1245 x 760 x 1032
| ESE 1306 DYS-GT ES ISO DI
| Power [kVA/kW] | 13.52/10.82
| Nominal voltage [V] | 400/230
| Weight in [kg] | 431,5
| Dimensions L x W x H [mm] | 1500 x 754 x 1032
| ESE 1606 DYS-GT ES ISO DI
| Power [kVA/kW] | 16.19/12.95
| Nominal voltage [V] | 400/230
| Weight in [kg] | 475
| Dimensions L x W x H [mm] | 1500 x 754 x 1032
Terms and conditions
Data policy
Imprint
Terms of use
Career
The content and services provided on this website are aimed exclusively at business customers (B2B).
back-to-top
Select country
Please select your region and country:
Select region Please select global Europe Latin America Asia Africa North America Oceania
Select country Please select global Germany France Great Britain Spain Croatia Poland other European Argentina Brasil Chile Mexico other Latin American
Select language Deutsch English
save
