URL: https://www.endress-generator.com/en/detail-view?tx_dxnavigator_singleview%5Baction%5D=show&tx_dxnavigator_singleview%5Bcontroller%5D=Product&tx_dxnavigator_singleview%5Bproduct%5D=4080&cHash=7e07ef9bc0799b799633d5e1ea83ea54
Accessed: 2026-11-13

Endress Generators: Detail view
Loading...
Search
About us
Company
About us
Quality policy
Useful information
Glossary
Advice on emergency power supply
DUPLEX technology
E-RMA - ENDRESS Remote Monitoring Application
Information on emergency power supply
News
Exhibition calendar
Press
Downloads
Carreer
Products
Fire and rescue
Energy Storage Systems
Emergency Power Supply
DIN power generators
Mobile Light Tower
Petrol/welding generator
Diesel
Energy storage system
Industry
PTO shaft generators / motorised pumps
Private users
Overall list
Bookmark
Contact
Chatbot Ivy
Sales
Select country English
Deutsch
English
Bookmarks
( 0 )
Product comparison
( 0 )
Technical data and documentation
ESE 45 BW/AS
Order number 321409
Technical data
| Main features
| Prime power (PRP) [kVA/kW] | 37.5/30.0
| Alternator type | ECP32 1S4C
| Nominal voltage [V] | 400/230
| Nominal current 3~ (PRP) [A] | 54,1
| Frequency [Hz] | 50
| Voltage regulation | electrical
| Weight in kg ca. | 940
| Dimensions L x W x H [mm] | 2170 x 990 x 1270
| Engine
| Brand | Baudouin
| Model | 4M08G10D3-5
| Emission regulation | Stage 3A
| Cooling system | wassergekühlt
| Displacement [ccm] | 3170
| Engine output (PRP) [kW] | 36,8
| RPM [U/min] | 1500
| RPM regulation | elektronisch
| Fuel | Diesel
| Fuel tank capacity [l] | 70
| Fuel consumption @ 75% PRP [L/h] | 7,32
| Running time @ 75% PRP | 8,9
| Starting system | Elektrostart
| Electric circuit | 12
| Sound power level LWA [db(A)] | 92
| Sound pressure level LPA (7 m) [db(A)] | 67
Equipment features
3-phase sensing AVR
Problem-free use, also in winter through use of a standard engine and coolant prewarming
Main battery A battery is a rechargeable electrical energy storage device used to receive, store, and deliver electrical energy. switch
3-way fuel valve for external refuelling
Diesel filter with water trap
Crane loading lug
Forklift pockets integrated
Liquid collecting tray to protect the environment
Manual oil scavenger pump
Options - not retrofitable
| Terminal A terminal block is an electrical connection element used to ensure secure contact between conductors within a system. board | Article number: auf Anfrage
Safety instructions
ENDRESS Elektrogerätebau GmbH
Neckartenzlinger Straße 39
D-72658 Bempflingen
Tel.: +49 (0) 71 23 / 97 37 - 0
E-Mail: info@endress-stromerzeuger.de
Safety information
Similar products
| ESE 25 BW/AS
| Power [kVA/kW] | 20.0/16.0
| Nominal voltage [V] | 400/230
| Weight in [kg] | 870
| Dimensions L x W x H [mm] | 2170 x 990 x 1270
| ESE 45 BW/AS
| Power [kVA/kW] | 37.5/30.0
| Nominal voltage [V] | 400/230
| Weight in [kg] | 940
| Dimensions L x W x H [mm] | 2170 x 990 x 1270
| ESE 65 PW/AS
| Power [kVA/kW] | 60.1/48.1
| Nominal voltage [V] | 400/230
| Weight in [kg] | 1037
| Dimensions L x W x H [mm] | 2200 x 1020 x 1292
| ESE 25 BW
| Power [kVA/kW] | 20.0/16.0
| Nominal voltage [V] | 400/230
| Weight in [kg] | 650
| Dimensions L x W x H [mm] | 1825 x 950 x 1118
| ESE 45 BW
| Power [kVA/kW] | 37.5/30.0
| Nominal voltage [V] | 400/230
| Weight in [kg] | 720
| Dimensions L x W x H [mm] | 1825 x 950 x 1135
| ESE 65 PW
| Power [kVA/kW] | 60,1/48,1
| Nominal voltage [V] | 400/230
| Weight in [kg] | 823
| Dimensions L x W x H [mm] | 1875 x 1000 x 1203
Terms and conditions
Data policy
Imprint
Terms of use
Career
The content and services provided on this website are aimed exclusively at business customers (B2B).
back-to-top
Select country
Please select your region and country:
Select region Please select global Europe Latin America Asia Africa North America Oceania
Select country Please select global Germany France Great Britain Spain Croatia Poland other European Argentina Brasil Chile Mexico other Latin American
Select language Deutsch English
save
