URL: https://www.endress-generator.com/en/detail-view?tx_dxnavigator_singleview%5Baction%5D=show&tx_dxnavigator_singleview%5Bcontroller%5D=Product&tx_dxnavigator_singleview%5Bproduct%5D=4139&cHash=5c49468994e92cab09eebed61f7347c6
Accessed: 2026-11-13

Endress Generators: Detail view
Loading...
Search
About us
Company
About us
Quality policy
Useful information
Glossary
Advice on emergency power supply
DUPLEX technology
E-RMA - ENDRESS Remote Monitoring Application
Information on emergency power supply
News
Exhibition calendar
Press
Downloads
Carreer
Products
Fire and rescue
Energy Storage Systems
Emergency Power Supply
DIN power generators
Mobile Light Tower
Petrol/welding generator
Diesel
Energy storage system
Industry
PTO shaft generators / motorised pumps
Private users
Overall list
Bookmark
Contact
Chatbot Ivy
Sales
Select country English
Deutsch
English
Bookmarks
( 0 )
Product comparison
( 0 )
Technical data and documentation
ESE 15 YW/B
Order number 89330005
Technical data
| Main features
| Prime power (PRP) [kVA/kW] | 15/12
| Alternator type | ECP 28-2S/4C
| Nominal voltage [V] | 220/127
| Nominal current 3~ (PRP) [A] | 39,4
| Frequency [Hz] | 60
| Voltage regulation | electrical
| Weight in kg ca. | 547
| Dimensions L x W x H [mm] | 1717x995x1068
| Engine
| Brand | YANMAR
| Model | 3TNV88-GGE
| Emission regulation | N/A
| Cooling system | water-cooled
| Displacement [ccm] | 1642
| Engine output (PRP) [kW] | 16,2
| RPM [U/min] | 1800
| RPM regulation | Mechanical
| Fuel | Diesel
| Fuel tank capacity [l] | 105
| Fuel consumption @ 75% PRP [L/h] | 3,06
| Starting system | Electric
| Electric circuit | 12
Safety instructions
ENDRESS Elektrogerätebau GmbH
Neckartenzlinger Straße 39
D-72658 Bempflingen
Tel.: +49 (0) 71 23 / 97 37 - 0
E-Mail: info@endress-stromerzeuger.de
Safety information
Similar products
| ESE 15 YW/B
| Power [kVA/kW] | 15/12
| Nominal voltage [V] | 220/127
| Weight in [kg] | 397
| Dimensions L x W x H [mm] | 1217x995x968
| ESE 15 YW/B
| Power [kVA/kW] | 15/12
| Nominal voltage [V] | 220/127
| Weight in [kg] | 547
| Dimensions L x W x H [mm] | 1717x995x1068
| ESE 906 DYS-GT ES ISO DI
| Power [kVA/kW] | 7.81/6.25
| Nominal voltage [V] | 400/230
| Weight in [kg] | 345
| Dimensions L x W x H [mm] | 1245 x 760 x 1032
| ESE 1306 DYS-GT ES ISO DI
| Power [kVA/kW] | 13.52/10.82
| Nominal voltage [V] | 400/230
| Weight in [kg] | 431,5
| Dimensions L x W x H [mm] | 1500 x 754 x 1032
| ESE 1606 DYS-GT ES ISO DI
| Power [kVA/kW] | 16.19/12.95
| Nominal voltage [V] | 400/230
| Weight in [kg] | 475
| Dimensions L x W x H [mm] | 1500 x 754 x 1032
| ESE 10 YW-B
| Power [kVA/kW] | 8.70/6.96
| Nominal voltage [V] | 400/230
| Weight in [kg] | 420
| Dimensions L x W x H [mm] | 1645 x 870 x 1072
| ESE 15 YW-B
| Power [kVA/kW] | 12.81/10.25
| Nominal voltage [V] | 400/230
| Weight in [kg] | 480
| Dimensions L x W x H [mm] | 1645 x 870 x 1072
Terms and conditions
Data policy
Imprint
Terms of use
Career
The content and services provided on this website are aimed exclusively at business customers (B2B).
back-to-top
Select country
Please select your region and country:
Select region Please select global Europe Latin America Asia Africa North America Oceania
Select country Please select global Germany France Great Britain Spain Croatia Poland other European Argentina Brasil Chile Mexico other Latin American
Select language Deutsch English
save
