URL: https://www.endress-generator.com/en/detail-view?tx_dxnavigator_singleview%5Baction%5D=show&tx_dxnavigator_singleview%5Bcontroller%5D=Product&tx_dxnavigator_singleview%5Bproduct%5D=3105&cHash=c5d261394dd37ad6cd69144e0f9e8c21
Accessed: 2026-11-13

Endress Generators: Detail view
Loading...
Search
About us
Company
About us
Quality policy
Useful information
Glossary
Advice on emergency power supply
DUPLEX technology
E-RMA - ENDRESS Remote Monitoring Application
Information on emergency power supply
News
Exhibition calendar
Press
Downloads
Carreer
Products
Fire and rescue
Energy Storage Systems
Emergency Power Supply
DIN power generators
Mobile Light Tower
Petrol/welding generator
Diesel
Energy storage system
Industry
PTO shaft generators / motorised pumps
Private users
Overall list
Bookmark
Contact
Chatbot Ivy
Sales
Select country English
Deutsch
English
Bookmarks
( 0 )
Product comparison
( 0 )
Technical data and documentation
ESE 35 YW/MS
Order number 355225
Technical data
| Main features
| Prime power (PRP) [kVA/kW] | 35.1/28.1
| Alternator type | synchron
| Nominal voltage [V] | 400/230
| Nominal current 3~ (PRP) [A] | 51
| Frequency [Hz] | 50
| Voltage regulation | elektronisch
| Weight in kg ca. | 871
| Dimensions L x W x H [mm] | 2200 x 1020 x 1423
| Engine
| Brand | Yanmar
| Model | 4TNV98C-IPGE
| Emission regulation | Stage V
| Cooling system | wassergekühlt
| Displacement [ccm] | 3319
| Engine output (PRP) [kW] | 32,6
| RPM [U/min] | 1500
| RPM regulation | elektronisch
| Fuel | Diesel
| Fuel tank capacity [l] | 80
| Fuel consumption @ 75% PRP [L/h] | 6,18
| Running time @ 75% PRP | 12,9
| Starting system | Elektrostart
| Electric circuit | 12
| Sound power level LWA [db(A)] | 90
| Sound pressure level LPA (7 m) [db(A)] | 65
Equipment features
Automatic control panel with digital control
Diesel filter with water trap
Main battery A battery is a rechargeable electrical energy storage device used to receive, store, and deliver electrical energy. switch
Hot engine parts protection
Manual oil scavenger pump
Liquid collecting tray to protect the environment
Options - not retrofitable
| Socket combination 1 with RCD Type A (incl. terminal A terminal block is an electrical connection element used to ensure secure contact between conductors within a system. board) | Article number: auf Anfrage
| Insulation monitoring | Article number: 163 076
| E-RMA SIM remote monitoring | Article number: 342 228
| E-RMA LAN remote monitoring | Article number: 342 229
Safety instructions
ENDRESS Elektrogerätebau GmbH
Neckartenzlinger Straße 39
D-72658 Bempflingen
Tel.: +49 (0) 71 23 / 97 37 - 0
E-Mail: info@endress-stromerzeuger.de
Safety information
Similar products
| ESE 20 YW/MS
| Power [kVA/kW] | 18,3/14,6
| Nominal voltage [V] | 400/230
| Weight in [kg] | 705
| Dimensions L x W x H [mm] | 2200 x 1020 x 1313
| ESE 35 YW/MS
| Power [kVA/kW] | 35.1/28.1
| Nominal voltage [V] | 400/230
| Weight in [kg] | 871
| Dimensions L x W x H [mm] | 2200 x 1020 x 1423
| ESE 45 YW/MS
| Power [kVA/kW] | 43.0/34.4
| Nominal voltage [V] | 400/230
| Weight in [kg] | 883
| Dimensions L x W x H [mm] | 2200 x 1020 x 1423
Terms and conditions
Data policy
Imprint
Terms of use
Career
The content and services provided on this website are aimed exclusively at business customers (B2B).
back-to-top
Select country
Please select your region and country:
Select region Please select global Europe Latin America Asia Africa North America Oceania
Select country Please select global Germany France Great Britain Spain Croatia Poland other European Argentina Brasil Chile Mexico other Latin American
Select language Deutsch English
save
