URL: https://www.endress-generator.com/en/detail-view?tx_dxnavigator_singleview%5Baction%5D=show&tx_dxnavigator_singleview%5Bcontroller%5D=Product&tx_dxnavigator_singleview%5Bproduct%5D=3110&cHash=99638f7d76ab812ed01498be160ccad7
Accessed: 2026-11-13

Endress Generators: Detail view
Loading...
Search
About us
Company
About us
Quality policy
Useful information
Glossary
Advice on emergency power supply
DUPLEX technology
E-RMA - ENDRESS Remote Monitoring Application
Information on emergency power supply
News
Exhibition calendar
Press
Downloads
Carreer
Products
Fire and rescue
Energy Storage Systems
Emergency Power Supply
DIN power generators
Mobile Light Tower
Petrol/welding generator
Diesel
Energy storage system
Industry
PTO shaft generators / motorised pumps
Private users
Overall list
Bookmark
Contact
Chatbot Ivy
Sales
Select country English
Deutsch
English
Bookmarks
( 0 )
Product comparison
( 0 )
Technical data and documentation
ESE 20 YW/MS
Order number 355220
Technical data
| Main features
| Prime power (PRP) [kVA/kW] | 18,3/14,6
| Alternator type | ECP28 M4 C
| Nominal voltage [V] | 400/230
| Nominal current 3~ (PRP) [A] | 26
| Frequency [Hz] | 50
| Weight in kg ca. | 705
| Dimensions L x W x H [mm] | 2200 x 1020 x 1313
| Engine
| Brand | YANMAR
| Model | 4TNV88-BIPGE
| Emission regulation | Stage V
| Cooling system | wassergekühlt
| Displacement [ccm] | 2190
| Engine output (PRP) [kW] | 17,3
| RPM [U/min] | 1500
| RPM regulation | mechanisch
| Fuel | Diesel
| Fuel tank capacity [l] | 80
| Fuel consumption @ 75% PRP [L/h] | 3,69
| Running time @ 75% PRP | 21,7
| Starting system | Elektrostart
| Electric circuit | 12
| Sound power level LWA [db(A)] | 92
| Sound pressure level LPA (7 m) [db(A)] | 67
Equipment features
Automatic control panel with digital control
Diesel filter with water trap
Main battery A battery is a rechargeable electrical energy storage device used to receive, store, and deliver electrical energy. switch
Hot engine parts protection
Manual oil scavenger pump
Liquid collecting tray to protect the environment
Options - not retrofitable
| Socket combination 1 with RCD Type A (incl. terminal A terminal block is an electrical connection element used to ensure secure contact between conductors within a system. board) | Article number: auf Anfrage
| Insulation monitoring | Article number: 163 076
| E-RMA SIM remote monitoring | Article number: 342 228
| E-RMA LAN remote monitoring | Article number: 342 229
Safety instructions
ENDRESS Elektrogerätebau GmbH
Neckartenzlinger Straße 39
D-72658 Bempflingen
Tel.: +49 (0) 71 23 / 97 37 - 0
E-Mail: info@endress-stromerzeuger.de
Safety information
Similar products
| ESE 20 YW/MS
| Power [kVA/kW] | 18,3/14,6
| Nominal voltage [V] | 400/230
| Weight in [kg] | 705
| Dimensions L x W x H [mm] | 2200 x 1020 x 1313
| ESE 35 YW/MS
| Power [kVA/kW] | 35.1/28.1
| Nominal voltage [V] | 400/230
| Weight in [kg] | 871
| Dimensions L x W x H [mm] | 2200 x 1020 x 1423
| ESE 45 YW/MS
| Power [kVA/kW] | 43.0/34.4
| Nominal voltage [V] | 400/230
| Weight in [kg] | 883
| Dimensions L x W x H [mm] | 2200 x 1020 x 1423
Terms and conditions
Data policy
Imprint
Terms of use
Career
The content and services provided on this website are aimed exclusively at business customers (B2B).
back-to-top
Select country
Please select your region and country:
Select region Please select global Europe Latin America Asia Africa North America Oceania
Select country Please select global Germany France Great Britain Spain Croatia Poland other European Argentina Brasil Chile Mexico other Latin American
Select language Deutsch English
save
