URL: https://www.endress-generator.com/en/detail-view?tx_dxnavigator_singleview%5Baction%5D=show&tx_dxnavigator_singleview%5Bcontroller%5D=Product&tx_dxnavigator_singleview%5Bproduct%5D=269&cHash=e050f72351ffcfe1f0fdd411a766afd5
Accessed: 2026-11-13

Endress Generators: Detail view
Loading...
Search
About us
Company
About us
Quality policy
Useful information
Glossary
Advice on emergency power supply
DUPLEX technology
E-RMA - ENDRESS Remote Monitoring Application
Information on emergency power supply
News
Exhibition calendar
Press
Downloads
Carreer
Products
Fire and rescue
Energy Storage Systems
Emergency Power Supply
DIN power generators
Mobile Light Tower
Petrol/welding generator
Diesel
Energy storage system
Industry
PTO shaft generators / motorised pumps
Private users
Overall list
Bookmark
Contact
Chatbot Ivy
Sales
Select country English
Deutsch
English
Bookmarks
( 0 )
Product comparison
( 0 )
Technical data and documentation
ESE 35 YW/RS
Order number 335273
Technical data
| Main features
| Prime power (PRP) [kVA/kW] | 30.5/24.4
| Alternator type | synchron
| Nominal voltage [V] | 400/230
| Nominal current 3~ (PRP) [A] | 44
| Frequency [Hz] | 50
| Voltage regulation | elektronisch
| Weight in kg ca. | 1105
| Dimensions L x W x H [mm] | 2290 x 1080 x 1230
| Engine
| Brand | YANMAR
| Model | 4TNV98C-IYE
| Emission regulation | Stage V
| Cooling system | wassergekühlt
| Displacement [ccm] | 3319
| Engine output (PRP) [kW] | 35,0
| RPM [U/min] | 1500
| RPM regulation | elektronisch
| Fuel | Diesel
| Fuel tank capacity [l] | 190
| Fuel consumption @ 75% PRP [L/h] | 5,9
| Running time @ 75% PRP | 32,2
| Starting system | Elektrostart
| Electric circuit | 12
| Sound power level LWA [db(A)] | 92
| Sound pressure level LPA (7 m) [db(A)] | 67
| Shockproof sockets | 1x CEE 400V / 63A 1x CEE 400V / 32A 1x CEE 400V / 16A 1x 230V / 16A Klemmleiste
Equipment features
Soundproofed hood - extra quiet
YANMAR Stage V engines
Analog operating hours counter The operating hours counter is a measuring and display instrument used to record the total operating time of a power generator or individual components.
Individually protected sockets
Manual/Automatic instrument panel in IP 54
Base frame with continuous fork-lift plates and ram protection
Galvanised hood for increased corrosion protection
Large tank for long running times
Liquid collecting tray to protect the environment
Prepared for coolant pre-heating as standard
Main battery A battery is a rechargeable electrical energy storage device used to receive, store, and deliver electrical energy. switch
Manual oil scavenger pump
Remote start connection
Diesel filter with water trap
Connection for a 230 V / 16 A battery A battery is a rechargeable electrical energy storage device used to receive, store, and deliver electrical energy. charge
Hot engine parts protection
Document bag
Options - not retrofitable
| Socket combination 2 with RCD Type B (incl. terminal A terminal block is an electrical connection element used to ensure secure contact between conductors within a system. board) | Article number: 342 711
| Socket combination 3 with RCD Type B ( terminal A terminal block is an electrical connection element used to ensure secure contact between conductors within a system. board will be removed / incl. Insulation monitoring) | Article number: 342 036
| Insulation monitoring | Article number: 163 076
| E-RMA SIM remote monitoring | Article number: 342 220
| E-RMA LAN remote monitoring | Article number: 342 221
| Dummy-Load | Article number: auf Anfrage
Safety instructions
ENDRESS Elektrogerätebau GmbH
Neckartenzlinger Straße 39
D-72658 Bempflingen
Tel.: +49 (0) 71 23 / 97 37 - 0
E-Mail: info@endress-stromerzeuger.de
Safety information
Similar products
| ESE 20 YW/RS
| Power [kVA/kW] | 17.9/14.3
| Nominal voltage [V] | 400/230
| Weight in [kg] | 985
| Dimensions L x W x H [mm] | 2290 x 990 x 1230
| ESE 35 YW/RS
| Power [kVA/kW] | 30.5/24.4
| Nominal voltage [V] | 400/230
| Weight in [kg] | 1105
| Dimensions L x W x H [mm] | 2290 x 1080 x 1230
| ESE 45 YW/RS
| Power [kVA/kW] | 42.0/33.6
| Nominal voltage [V] | 400/230
| Weight in [kg] | 1140
| Dimensions L x W x H [mm] | 2290 x 1080 x 1230
Terms and conditions
Data policy
Imprint
Terms of use
Career
The content and services provided on this website are aimed exclusively at business customers (B2B).
back-to-top
Select country
Please select your region and country:
Select region Please select global Europe Latin America Asia Africa North America Oceania
Select country Please select global Germany France Great Britain Spain Croatia Poland other European Argentina Brasil Chile Mexico other Latin American
Select language Deutsch English
save
