URL: https://www.endress-generator.com/en/detail-view?tx_dxnavigator_singleview%5Baction%5D=show&tx_dxnavigator_singleview%5Bcontroller%5D=Product&tx_dxnavigator_singleview%5Bproduct%5D=129&cHash=d0deba0f7da7c1567b628e9643f3e0e3
Accessed: 2026-11-13

Endress Generators: Detail view
Loading...
Search
About us
Company
About us
Quality policy
Useful information
Glossary
Advice on emergency power supply
DUPLEX technology
E-RMA - ENDRESS Remote Monitoring Application
Information on emergency power supply
News
Exhibition calendar
Press
Downloads
Carreer
Products
Fire and rescue
Energy Storage Systems
Emergency Power Supply
DIN power generators
Mobile Light Tower
Petrol/welding generator
Diesel
Energy storage system
Industry
PTO shaft generators / motorised pumps
Private users
Overall list
Bookmark
Contact
Chatbot Ivy
Sales
Select country English
Deutsch
English
Bookmarks
( 0 )
Product comparison
( 0 )
Technical data and documentation
EZG 25/2 II/TN-S
Order number 511502
Technical data
| Variant | Einspeisebetrieb
| Alternator
| Continuous output [kVA/kW] | 22.0/17.6
| Nominal voltage [V] | 400/230
| Voltage regulation | AVR
| Nominal Current [A] | 31,7
| Frequency [Hz] | 50
| Recommended tractor power output approx. [HP] | 50
| Nominal speed of power take-off shaft | 430
| Category 3-point suspension | 2
| Weight in kg ca. | 195
| Dimensions L x W x H [mm] | 1065 x 736 x 1031
| Socket combination | 3 x 230 V/16 A 1 x CEE 400 V/16 A 1 x CEE 400 V/32 A 1 x CEE 400 V/32 A, 1 h
Advantages at a glance
Switching option operation in the field / feed into a building (IT/TN network)
Insulation monitoring during operation in the field - safe mobile operation
Protection over the building installation in power feed operation (TN network)
Fulfilment of the requirements of the Agricultural Employer's Liability Insurance Association
Equipment features
Fuses over an all-phase line circuit breaker
Incl. 3-point suspension Category 2
Operating hours counter The operating hours counter is a measuring and display instrument used to record the total operating time of a power generator or individual components.
Monitoring and display of frequency and voltage
Automatic safety switch-off
Large control lamps simplify adjustment of the power take-off shaft rotational speed (traffic lights function)
A robust steel frame with forklift pockets
Development and manufacture in Germany
Accessories
| CEE Feed-in cable IT/TN 1h plug -> 1h coupling - CEE 400V / 32A 10m | Article number: 343 035
Safety instructions
ENDRESS Elektrogerätebau GmbH
Neckartenzlinger Straße 39
D-72658 Bempflingen
Tel.: +49 (0) 71 23 / 97 37 - 0
E-Mail: info@endress-stromerzeuger.de
Safety information
Similar products
| EZG 25/2 II/TN-S
| Power [kVA/kW] | 22.0/17.6
| Recommended tractor power output approx. [HP] | 50
| Weight in [kg] | 195
| Dimensions L x W x H [mm] | 1065 x 736 x 1031
| EZG 40/4 II/TN-S
| Power [kVA/kW] | 40.0/32.0
| Recommended tractor power output approx. [HP] | 80
| Weight in [kg] | 315
| Dimensions L x W x H [mm] | 1065 x 736 x 1031
Terms and conditions
Data policy
Imprint
Terms of use
Career
The content and services provided on this website are aimed exclusively at business customers (B2B).
back-to-top
Select country
Please select your region and country:
Select region Please select global Europe Latin America Asia Africa North America Oceania
Select country Please select global Germany France Great Britain Spain Croatia Poland other European Argentina Brasil Chile Mexico other Latin American
Select language Deutsch English
save
