URL: https://www.energy-gruppi.it/en/prodotti/genaratore-diesel-silenziato-aperto-trifase-gamma-industrial-ey-200p-160kw-200kva-stage0-raffreddato-acqua-1500rpm-settore-industriale-civile-agricolo-motore-perkins-gruppi-elettrogeni-energy
Accessed: 2026-11-13

Three-Phase Diesel Generators for the Industrial, Civil, and Agricultural Sectors - Industrial - EY-200P - STAGE 0 | Energy - Manufacturer of Generator Sets and Generators - Italian
top of page
HOME
ABOUT US
PRODOTTI
APPLICAZIONI
SUPPORT
DOWNLOAD
CONTACTS
Log In
Tasto
200 kVA, 160 kW
Perkins, Stage 0
EY-200P
RANGE
INDUSTRIAL
Back
The EY-200P Stage 0 from the Industrial Line guarantees reliable power and excellent performance, making it ideal for both emergency situations and continuous operation. Available in soundproofed or open versions with an automatic control panel, it is suitable for various applications in the agricultural, civil, and industrial sectors.
KEY SPECIFICATIONS
Voltage 400/230 V
1,500 rpm
Perkins 1106A 70TAG4
Electric start
NO EMISSIONS
DO YOU NEED MORE INFORMATION?
Write to us now, and we will respond as soon as possible.
Private or Company *
Private
Company
Name *
Last name *
Company name
Phone *
Email *
Address *
Status *
State*
Request *
PRIVACY
I declare that I am at least sixteen years old, and if under sixteen, that I have been authorized by the holder of parental responsibility, therefore I consent to the processing of my personal data as indicated in the Privacy Policy *
COMMUNICATIONS
I consent to the processing of my personal data for the purpose of sending newsletters and communications via phone (SMS, WhatsApp, voice call).
Send
TECHNICAL SPECIFICATIONS
CONTINUOUS POWER:
200 kVA - 160 kW
STANDBY POWER:
220 kVA - 176 kW
AMPERAGE:
289 A
VOLTAGE:
400/230 V
FREQUENCY:
50 Hz
COSφ:
0,8
ENGINE:
Perkins 1106A 70TAG4
FUEL:
Diesel
EMISSIONS:
STAGE 0
RPM:
1,500 rpm
COOLING:
Water
FUEL CONS. 75%
34.7 L/h
TANK:
250 liters
ALTERNATOR:
Linz PRO28S B/4
VOLTAGE REGULATION:
AVR
DIMENSIONS
LENGTH
3070 mm
WIDTH
1134 mm
HEIGHT
1,762 mm
WEIGHT
2,220 kg
Sturdy construction with a self-supporting 2-mm steel frame and 1.5-mm soundproof enclosure.
Textured RAL6017 polyester powder coating (70–80 microns) for durability and aesthetics. 250-liter internal fuel tank with a spill containment basin.
Sound-absorbing polyurethane interior compliant with EN13501-1 Class B. Integrated muffler with 35 dB(A) noise reduction.
Four padlockable doors, a side-mounted electrical panel with a viewing window, ventilation, two eye bolts, and pre-installed feet complete the structure.
DOWNLOAD THE DATA SHEET
PRODUCT SPECIFICATIONS
​
​
​
CONTROL UNIT
COMAP AMF8
The InteliLite AMF8 is a compact, state-of-the-art control unit designed for the automated management of generator sets, for both continuous and emergency use. The backlit 128x64 display provides a simple and easy-to-read user interface.
Compatible with voltages ranging from 8 to 36 VDC, it offers drop-out protection for up to 100 ms, ensuring uninterrupted operation even in critical situations.
With 2% accuracy, it monitors voltage and current across all three phases, on both the generator and utility grid sides.
All events and operating hours are logged, facilitating maintenance management.
Equipped with numerous alarms and automatic shutdown systems, the control unit protects the generator set from adverse conditions such as overvoltage, undervoltage, overcurrent, and incorrect phase rotation.
Its modular design, thanks to plug-in modules, makes it ideal for industrial systems requiring versatile and safe management.
ELECTRICAL PANEL
AUTOMATIC
The EY-200P, part of the INDUSTRIAL line, is designed to ensure reliability and durability in harsh environments. Equipped with an IP44-rated painted steel control panel featuring a door with a viewing window and lock, it ensures maximum protection. The ComAp AMF8 control unit enables advanced control, while the 4-pole circuit breaker and terminal block ensure safe operation. Safety features are rounded out by a battery charger and an emergency stop button.
​
​
​
​
​
​
​
​
​
ELECTRICAL PANEL
AUTOMATIC
The EY-200P, part of the INDUSTRIAL line, is designed to ensure reliability and durability in harsh environments. Equipped with an IP44-rated painted steel control panel featuring a door with a viewing window and lock, it ensures maximum protection. The ComAp AMF8 control unit enables advanced control, while the 4-pole circuit breaker and terminal block ensure safe operation. Safety features are rounded out by a battery charger and an emergency stop button.
CONTROL UNIT
COMAP AMF8
The InteliLite AMF8 is a compact, state-of-the-art control unit designed for the automated management of generator sets, for both continuous and emergency use. The backlit 128x64 display provides a simple and easy-to-read user interface.
Compatible with voltages ranging from 8 to 36 VDC, it offers drop-out protection for up to 100 ms, ensuring uninterrupted operation even in critical situations.
With 2% accuracy, it monitors voltage and current across all three phases, on both the generator and utility grid sides.
All events and operating hours are logged, facilitating maintenance management.
Equipped with numerous alarms and automatic shutdown systems, the control unit protects the generator set from adverse conditions such as overvoltage, undervoltage, overcurrent, and incorrect phase rotation.
Its modular design, thanks to plug-in modules, makes it ideal for industrial systems requiring versatile and safe management.
AVAILABLE OPTIONS
All Energy generating sets can be customized based on your needs and intended use. Discover the optional features available for this model!
STANDARD CONFIGURATION
All Energy generating sets come standard with a set of features. Discover the accessories included with this model!
Access hatch for refrigerant fluid filling.
Internal diesel refueling.
Support feet with holes for securing to the ground.
Lifting hooks.
Lockable on all doors.
Diesel spill containment tray.
APPLICATIONS
BUILDING AND CONSTRUCTION
Products designed for the construction industry are engineered to deliver power, durability, and reliability.
Learn More
Learn More
AGRICULTURAL
A range of dedicated product lines, designed and engineered to ensure operational continuity in the agricultural sector and to deliver power to remote locations where the power grid is unavailable.
Learn More
Learn More
GRID BACKUP
The product lines designed for this application are engineered to ensure continuity for residential, commercial, and agricultural operations during power outages as a grid backup.
Learn More
Learn More
APPLICATIONS
Up
BUILDING AND CONSTRUCTION
Products designed for the construction industry are engineered to deliver power, durability, and reliability.
Learn More
Learn More
Up
CASE HISTORY
ENERGY recommends
These generating sets are designed to power any type of equipment, within the generator’s power limits.
Although the soundproof enclosure is suitable for outdoor use, for fixed installations, we recommend installing a canopy if the generating set is not placed in a dedicated room.
The 1,500 rpm models are suitable for continuous operation. For extended use lasting several days or more, we recommend consulting our technical staff to ensure you select the appropriate power rating.
Energy’s water-cooled industrial generating sets, operating at 1,500 rpm, offer versatile and professional power solutions.
The INDUSTRIAL range of industrial diesel generating sets provides reliable power for industrial, civil, and agricultural sectors. With power ratings ranging from 5 to 2,800 kVA, these generating sets are customizable, available in open or sound-attenuated versions, and can be equipped with dollies for greater mobility, ensuring operational continuity even under challenging conditions.
Explore the Range
ENERGY IS SYNONYMOUS WITH:
Quality and reliability
We are a specialized and motivated team that manufactures and distributes generators on the international market, guaranteeing quality, reliability, and professionalism.
Innovation and Creativity
We look to the future, keeping creativity and solutions in step with the times
Research and Development
We continuously invest in research and innovation, drawing on our staff’s thirty years of experience to offer high-quality standard and custom products.
Tradition and Growth
With strong roots in a long history of family entrepreneurship, we have quickly established ourselves in the international market. From our headquarters in Montebello Vicentino, we sell our products in more than 120 countries worldwide.
LEARN MORE ABOUT US
NEED MORE INFORMATION?
CONTACT US
We’re already operating in several countries!
WOULD YOU LIKE TO BECOME ONE OF OUR RESELLERS?
DISCOVER THE SERVICES DESIGNED FOR YOU
SIGN UP FOR OUR NEWSLETTER
to stay up to date on the latest news from Energy
Email *
Send
PRIVACY
I declare that I am at least sixteen years old, and if under sixteen, that I have been authorized by the holder of parental responsibility, therefore I consent to the processing of my personal data as indicated in the Privacy Policy *
COMMUNICATIONS
I consent to the processing of my personal data for the purpose of sending newsletters and communications via phone (SMS, WhatsApp, voice call).
Via Del Progresso 35
36054 Montebello Vicentino (VI) - Italia
Contacts
sale....it Discover the Email
+390444.... Find the Phone Number
Menu
Home
About Us
Applications
Custom Solutions
Telecommunications
Defense and Civil Protection
Residential and Hobby Use
Grid Backup
Agricultural
Building and Construction
Service
Download
Certifications
Data Sheet
Catalogs
Contact
Become Our Dealer
Products
INDUSTRIAL - Industrial Sector
INDUSTRIAL ECO - Industrial Sector
RENTAL - Construction Sites and Mobile Applications
AGRIPOWER - Tractor-Mounted
ACTIVE - Professional Sector
THUNDER - Hobby Sector
MIDNIGHT - Light Towers
TRAVELLER - Vehicle Applications
SPARK - Motorized Welding Generating sets
Follow us on social media
Copyright 2024 • Energy srl a Socio Unico • VAT No. IT03708980242 • REA VI347355 • Capitale Sociale 100.000 i.v.
Privacy & Cookies Policy • Whistleblowing • Terms of Sale
bottom of page
Contatta il team commerciale, che saprà guidarti nella scelta degli optional più adeguati alla tua applicazione.
