URL: https://www.energy-gruppi.it/en/prodotti/genaratore-diesel-silenziato-aperto-trifase-gamma-industrial-ey-700p-560kw-700kva-stage0-raffreddato-acqua-1500rpm-settore-industriale-civile-agricolo-motore-perkins-gruppi-elettrogeni-energy
Accessed: 2026-11-13

Three-Phase Diesel Generators for the Industrial, Civil, and Agricultural Sectors - Industrial - EY-700P - STAGE 0 | Energy - Manufacturer of Generator Sets and Generators - Italian
top of page
HOME
ABOUT US
PRODOTTI
APPLICAZIONI
SUPPORT
DOWNLOAD
CONTACTS
Log In
Tasto
700 kVA, 560 kW
Perkins, Stage 0
EY-700P
RANGE
INDUSTRIAL
Back
The EY-700P Stage 0 from the Industrial range offers high performance and maximum efficiency. Available in a sound-attenuated or open version, it is the ideal solution for the agricultural, industrial, and construction sectors.
KEY SPECIFICATIONS
Voltage 400/230 V
1,500 rpm
Perkins 2806A-E18TTAG4
Electric start
NO EMISSIONS
DO YOU NEED MORE INFORMATION?
Write to us now, and we will respond as soon as possible.
Private or Company *
Private
Company
Name *
Last name *
Company name
Phone *
Email *
Address *
Status *
State*
Request *
PRIVACY
I declare that I am at least sixteen years old, and if under sixteen, that I have been authorized by the holder of parental responsibility, therefore I consent to the processing of my personal data as indicated in the Privacy Policy *
COMMUNICATIONS
I consent to the processing of my personal data for the purpose of sending newsletters and communications via phone (SMS, WhatsApp, voice call).
Send
TECHNICAL SPECIFICATIONS
CONTINUOUS POWER:
700 kVA - 560 kW
STANDBY POWER:
770 kVA - 616 kW
AMPERAGE:
1010 A
VOLTAGE:
400/230 V
FREQUENCY:
50 Hz
COSφ:
0,8
ENGINE:
2806A-E18TTAG4
FUEL:
Diesel
EMISSIONS:
STAGE 0
RPM:
1,500 rpm
COOLING:
Water
FUEL CONS. 75%
109 liters/hour
TANK:
400 liters
ALTERNATOR:
Mecc Alte ECO40-VL/4 C
VOLTAGE REGULATION:
AVR
DIMENSIONS
LENGTH
5,450 mm
WIDTH
2,200 mm
HEIGHT
2650 mm
WEIGHT
7,680 kg
Equipped with a self-supporting frame made of electro-welded carbon steel sheet with a minimum thickness of 6 mm and a soundproof steel enclosure with a thickness ranging from 2 to 9 mm, it ensures maximum strength and reliability even under the most demanding conditions.
The RAL6017 exterior polyester powder coating with a textured finish (70–80 microns) ensures weather resistance and a professional appearance. The 400-liter internal fuel tank with a spill containment basin guarantees extended operating range and safe fuel management.
The interior is lined with sound-absorbing, water-repellent, and oil-resistant polyurethane, compliant with EN13501-1 Class B. The integrated residential-style muffler reduces noise by up to 35 dB(A).
Four padlockable doors facilitate access, while the electrical panel on the long side is protected by a door with a viewing window. The ventilation system manages air intake and exhaust, while lifting is facilitated by four eyebolts, and the pre-installed feet allow for stable anchoring to the ground.
DOWNLOAD THE DATA SHEET
PRODUCT SPECIFICATIONS
​
​
​
CONTROL UNIT
COMAP AMF25
The ComAp AMF-25 is a control unit designed for automatic generator sets, with a front panel measuring 210x150 mm. It features front-panel buttons for simple and intuitive navigation. The backlit LCD display ensures clear and immediate readability, while the 12 or 24 VDC power supply is protected against polarity reversal, ensuring reliability.
The control unit monitors key parameters such as voltage (L1, L2, L3), frequency, apparent power, current, engine RPM, battery voltage, etc. It stores up to 350 events and allows for the management of maintenance intervals, facilitating diagnostics and operational planning.
It includes alarms for high engine temperature, low oil pressure, low fuel level, voltage or frequency anomalies, failed startup, exceeding maximum current, etc. Each alarm can be configured to trigger engine shutdown.
Up to two optional modules for remote control can be added, increasing the device’s versatility.
ELECTRICAL PANEL
AUTOMATIC
The EY-700P from the INDUSTRIAL line was developed to ensure high performance and maximum protection even under harsh conditions. The automatic control panel, made of painted sheet metal, is IP44-certified and equipped with a door featuring a viewing window and a lock, offering high reliability. The ComAp AMF25 control unit enables precise control, while the high-capacity terminal block and 4-pole circuit breaker ensure efficiency. A battery charger and emergency stop button are included.
​
​
​
​
​
​
​
​
​
ELECTRICAL PANEL
AUTOMATIC
The EY-700P from the INDUSTRIAL line was developed to ensure high performance and maximum protection even under harsh conditions. The automatic control panel, made of painted sheet metal, is IP44-certified and equipped with a door featuring a viewing window and a lock, offering high reliability. The ComAp AMF25 control unit enables precise control, while the high-capacity terminal block and 4-pole circuit breaker ensure efficiency. A battery charger and emergency stop button are included.
CONTROL UNIT
COMAP AMF25
The ComAp AMF-25 is a control unit designed for automatic generator sets, with a front panel measuring 210x150 mm. It features front-panel buttons for simple and intuitive navigation. The backlit LCD display ensures clear and immediate readability, while the 12 or 24 VDC power supply is protected against polarity reversal, ensuring reliability.
The control unit monitors key parameters such as voltage (L1, L2, L3), frequency, apparent power, current, engine RPM, battery voltage, etc. It stores up to 350 events and allows for the management of maintenance intervals, facilitating diagnostics and operational planning.
It includes alarms for high engine temperature, low oil pressure, low fuel level, voltage or frequency anomalies, failed startup, exceeding maximum current, etc. Each alarm can be configured to trigger engine shutdown.
Up to two optional modules for remote control can be added, increasing the device’s versatility.
AVAILABLE OPTIONS
All Energy generating sets can be customized based on your needs and intended use. Discover the optional features available for this model!
STANDARD CONFIGURATION
All Energy generating sets come standard with a set of features. Discover the accessories included with this model!
Access hatch for refrigerant fluid filling.
Internal diesel refueling.
Support feet with holes for securing to the ground.
Lifting hooks.
Lockable on all doors.
Diesel spill containment tray.
APPLICATIONS
BUILDING AND CONSTRUCTION
Products designed for the construction industry are engineered to deliver power, durability, and reliability.
Learn More
Learn More
AGRICULTURAL
A range of dedicated product lines, designed and engineered to ensure operational continuity in the agricultural sector and to deliver power to remote locations where the power grid is unavailable.
Learn More
Learn More
GRID BACKUP
The product lines designed for this application are engineered to ensure continuity for residential, commercial, and agricultural operations during power outages as a grid backup.
Learn More
Learn More
APPLICATIONS
Up
BUILDING AND CONSTRUCTION
Products designed for the construction industry are engineered to deliver power, durability, and reliability.
Learn More
Learn More
Up
CASE HISTORY
ENERGY recommends
These generating sets are designed to power any type of equipment, within the generator’s power limits.
Although the soundproof enclosure is suitable for outdoor use, for fixed installations, we recommend installing a canopy if the generating set is not placed in a dedicated room.
The 1,500 rpm models are suitable for continuous operation. For extended use lasting several days or more, we recommend consulting our technical staff to ensure you select the appropriate power rating.
Energy’s water-cooled industrial generating sets, operating at 1,500 rpm, offer versatile and professional power solutions.
The INDUSTRIAL range of industrial diesel generating sets provides reliable power for industrial, civil, and agricultural sectors. With power ratings ranging from 5 to 2,800 kVA, these generating sets are customizable, available in open or sound-attenuated versions, and can be equipped with dollies for greater mobility, ensuring operational continuity even under challenging conditions.
Explore the Range
ENERGY IS SYNONYMOUS WITH:
Quality and reliability
We are a specialized and motivated team that manufactures and distributes generators on the international market, guaranteeing quality, reliability, and professionalism.
Innovation and Creativity
We look to the future, keeping creativity and solutions in step with the times
Research and Development
We continuously invest in research and innovation, drawing on our staff’s thirty years of experience to offer high-quality standard and custom products.
Tradition and Growth
With strong roots in a long history of family entrepreneurship, we have quickly established ourselves in the international market. From our headquarters in Montebello Vicentino, we sell our products in more than 120 countries worldwide.
LEARN MORE ABOUT US
NEED MORE INFORMATION?
CONTACT US
We’re already operating in several countries!
WOULD YOU LIKE TO BECOME ONE OF OUR RESELLERS?
DISCOVER THE SERVICES DESIGNED FOR YOU
SIGN UP FOR OUR NEWSLETTER
to stay up to date on the latest news from Energy
Email *
Send
PRIVACY
I declare that I am at least sixteen years old, and if under sixteen, that I have been authorized by the holder of parental responsibility, therefore I consent to the processing of my personal data as indicated in the Privacy Policy *
COMMUNICATIONS
I consent to the processing of my personal data for the purpose of sending newsletters and communications via phone (SMS, WhatsApp, voice call).
Via Del Progresso 35
36054 Montebello Vicentino (VI) - Italia
Contacts
sale....it Discover the Email
+390444.... Find the Phone Number
Menu
Home
About Us
Applications
Custom Solutions
Telecommunications
Defense and Civil Protection
Residential and Hobby Use
Grid Backup
Agricultural
Building and Construction
Service
Download
Certifications
Data Sheet
Catalogs
Contact
Become Our Dealer
Products
INDUSTRIAL - Industrial Sector
INDUSTRIAL ECO - Industrial Sector
RENTAL - Construction Sites and Mobile Applications
AGRIPOWER - Tractor-Mounted
ACTIVE - Professional Sector
THUNDER - Hobby Sector
MIDNIGHT - Light Towers
TRAVELLER - Vehicle Applications
SPARK - Motorized Welding Generating sets
Follow us on social media
Copyright 2024 • Energy srl a Socio Unico • VAT No. IT03708980242 • REA VI347355 • Capitale Sociale 100.000 i.v.
Privacy & Cookies Policy • Whistleblowing • Terms of Sale
bottom of page
Contatta il team commerciale, che saprà guidarti nella scelta degli optional più adeguati alla tua applicazione.
