URL: https://www.eneria.fr/download/17/onduleurs-statiques/1971/1-pv11rtg2-series-de-1-a-10-kva-2.pdf?preview=1
Accessed: 2026-11-04
From: https://www.eneria.fr/en/products/ups/static-ups/

— FICHE TECHNIQUE
| PowerValue | 11
| RT | G2
1-10 kVA
Classification CEI/EN 62040-3
VFI-SS-111
Mode de fonctionnement
Double conversion en ligne
Puissance nominale du module
1-10 kVA
Raccordement en parallèle
jusqu’à 3 unités
(uniquement 6-10 kVA)
Facteur de puissance de sortie
1,0
—
| PowerValue | 11
| RT | G | 2
Efficacité en double conversion
| 1-3 kVA | jusqu'à 95%
Efficacité en MODE ECO
jusqu'à 98%
Poids maximum sans batteries
15,0 kg
Distorsion Courant d'entrée THDi
< 3 %
Facteur d’alimentation
d'entrée (PF)
≥ 0,995
| — | Cartes de communication
| PowerValue | 11
| RT | G | 2 | SNMP / Modbus / AS400
6-10 kVA
Configuration mécanique
Rack/tour avec écran pivotant
| • | Jusqu'à 9 modules de
batterie par ASC peuvent
| être ajoutés | +
| • | Écran pivotant (90°)
+
.+..
+
| 2 | POWERVALUE 11 RT G2 1-10 KVA FICHE TECHNIQUE
—
À propos de ce manuel
—
Informations sur le document
| Nom de fichier | : | 4NWD002979_TDS_ABB_PVA11_1-10kVA-RT_FR_REV-G
| Modèles ASC | : | PowerValue 11 RT G2 1-3 kVA
| Date de publication | : | 27.02.2020
| Publié par | :
Marketing produit
| Relu par | :
R&D
| Numéro d’article | :
N/A
| Numéro de document | : | 4NWD002979
| Révision | :
G
| SOMMAIRE | 3
—
Sommaire
| Caractéristiques ASC | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | . 4
| Conversion de fréquence . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . 4
| Démarrage à froid . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | .4
| Démarrage automatique de la charge . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . 4
| Raccordement en parallèle . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | . 4
| Arrêt d’urgence (EPO) | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | . 5
| Commande de vitesse de ventilation . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | .5
| Large plage de tension et de fréquence d'entrée . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | . 5
| Conception flexible . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .5
| Compatibilité avec les générateurs . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .5
| Augmentation du temps de fonctionnement . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .5
| Batteries . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . 6
| Type de batterie ASC . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | .6
| Module de type Batterie externe . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .6
| Autonomie de la batterie . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . 6
| Vue arrière | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . 7
| 1 kVA B, 1 kVA S . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | .7
| 2 kVA B, 2 kVA S . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | .7
| 3 kVA B . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .7
| 3 kVA S . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .7
| 6-10 kVA . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | .7
| Connecteurs / prises . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | .8
| Options | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . 9
| Kits de montage en rack . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | .9
| Carte interface réseau | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | .9
| Modèles pris en charge . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | . 9
| Détecteurs . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | . 9
| Carte interface relais . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | .9
| Modèles | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . 9
| Bypass d’entretien externe avec unité PDU . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | .9
| ATS 16A . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .9
| Logiciel de supervision . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .9
| Caractéristiques techniques . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | 10
| Données générales . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | . 10
| Caractéristiques d’entrée . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | 11
| Caractéristiques de sortie . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | . 12
| Efficacité de conversion double en mode normal, charge linéaire . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . 12
| Bypass - automatique : interrupteur statique . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | . 12
| Caractéristiques de batterie | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . 13
| Interface utilisateur – communication . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | . 13
| Tolérances . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | . 14
| Dissipation thermique . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | . 14
| Câble et fusible | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . 15
| 4 | POWERVALUE 11 RT G2 1-10 KVA FICHE TECHNIQUE
—
Caractéristiques ASC
| Conversion de fréquence | ligne ou bypass, il est très probable qu'il y ait une
| Lorsqu’elle fonctionne comme un convertisseur | panne de secteur.
de fréquence, PowerValue 11 RT G2 convertit non
| seulement la fréquence d'alimentation (50 Hz vers/ | Démarrage automatique de la charge
| de 60Hz), mais elle protège également la charge | Après une interruption de courant, l’ASC bascule
| contre les perturbations d'alimentation et garantit | sur la batterie. Si les batteries sont complètement
| une alimentation supplémentaire de la batterie en | déchargées et que le système s'arrête, avec la
| cas de panne du secteur. | fonction de démarrage automatique de la charge,
| Le fonctionnement et l’installation sont simples et | l’ASC redémarrera automatiquement une fois
| impliquent un câblage correct de l’ASC et une bonne | l'alimentation secteur rétablie.
| sélection du mode de conversion de fréquence sur | L’opérateur peut activer, désactiver ou configurer cette
| l'écran LCD. | fonction via l'écran LCD selon les options suivantes :
| • Plage de fréquence d’entrée : | • L’ASC va charger les batteries et l'onduleur
| - 1-3kVA : 45-66Hz | démarrera automatiquement
| - 6-10kVA : 40-70Hz | • L’ASC va charger les batteries immédiatement
| • Fréquence de sortie : 50 ou 60 Hz | en mode bypass. Dans ce cas, l’opérateur
| • Déclassement de sortie : | doit démarrer l’onduleur manuellement.
| -- 1-3kVA : 60% | • L’ASC va charger les batteries et aucune puissance
| -- 6-10kVA : 80% | de sortie ne sera détectée sur le bypass ou sur
l’onduleur. Dans ce cas, l’opérateur doit démarrer
| Démarrage à froid | l’onduleur manuellement.
PowerValue 11 RT G2 peut démarrer sans être branchée
| sur l'alimentation secteur (démarrage sur batteries). | Raccordement en parallèle
| Cette fonctionnalité et particulièrement utile dans | PowerValue 11 RT G2 6 et les ASC 10 kVA peuvent être
| les situations suivantes : | raccordées en parallèle afin d’augmenter la puissance
| • Pour démarrer et faire fonctionner l'appareil même | totale du système ou pour ajouter de la redondance
| pendant une panne de courant. | au système.
| • Pour aider à identifier si le dysfonctionnement est | Les ASC sont fournies avec une carte parallèle
| localisé sur l'alimentation électrique, en cas de | intégrée et des câbles de raccordement en parallèle.
| démarrage infructueux du système. Par ex. Si l’ASC | Aucun matériel supplémentaire n’est nécessaire pour
| démarre sur batterie et ne passe pas en mode en | cette installation.
| CARACTÉRISTIQUES ASC | 5
| Arrêt d’urgence (EPO) | Compatibilité avec les générateurs
| En activant l’arrêt d’urgence de l’ASC, les sources CA | Les générateurs électriques sont souvent associés
| et CC vers la charge sont entièrement débranchées. | à l’ASC pour alimenter la charge en cas de pannes
| Fonctionnement : Pour rétablir l'état normal de | d'alimentation prolongées. L’ASC sert de liaison
| l’ASC, le connecteur EPO doit être remis dans sa | d'alimentation qui préserve les fonctions
| configuration d'origine (Normalement fermé par un | opérationnelles des systèmes stratégiques, jusqu’à
| cavalier dans le panneau arrière de l’ASC). Ensuite, | ce que le générateur se synchronise avec l’ASC et
| l’état EPO doit être effacé via le menu sur l’écran | récupère la charge. Avec PowerValue 11 RT G2,
| LCD et l’ASC récupère son fonctionnement en mode | la puissance du générateur doit être dimensionnée
| bypass. Pour basculer l’ASC en mode normal, | pour correspondre à 1,3 fois la puissance
| la sélection doit être effectuée via l’écran LCD. | nominale de l’ASC.
| Commande de vitesse de ventilation | Augmentation du temps de fonctionnement
| La vitesse des ventilateurs PowerValue 11 RT G2 varie | Les modules de batterie servent à augmenter
| en fonction du niveau de charge et de la température | le temps de fonctionnement du système.
| ambiante pour minimiser la consommation | Les câbles de raccordement des modules de batterie
| électrique tout en maintenant l’ASC à une | à l'ASC sont intégrés aux unités et peuvent être
| température de service sûre. | facilement branchés ensemble pour augmenter
la durée de fonctionnement du système. Pour
| Large plage de tension et de fréquence d'entrée | raccorder en parallèle plusieurs modules de batterie
| Grâce à des tolérances d'entrée plus élevées, l’ASC | à un groupe d’ASC (uniquement pour 6-10kVA),
| fonctionne plus longtemps en mode bypass ou | les modules de batterie doivent d'abord être
| normal. Cela permet de réduire la consommation | raccordés à chaque ASC. Uniquement après avoir
| des batteries en cas de petites variations dans | exécuté cette procédure, les ASC peuvent être
| l'alimentation électrique. | raccordées en parallèle Les modèles de secours
longue durée sont disponibles dans la plage 1-3 kVA
| Conception flexible | avec un chargeur de batterie max. de 6A intégré dans
| Le modèle PowerValue 11 RT G2 est extrêmement | l’ASC (aucune batterie interne). Le courant du chargeur
| compact et conçu pour une installation en tour ou | de batterie est ajusté automatiquement par l’ASC en
| bien en rack. L'écran est pivotant (1-3kVA de manière | fonction de la capacité du système de batterie externe
| électronique, 6-10kVA de manière mécanique) | L’ASC 6-10kVA fournit un courant de chargeur de
| et s'ajuste ainsi aisément à vos besoins de | batterie réglable (jusqu'à 12 A) pour faciliter les
| configuration. | opérations nécessitant un fonctionnement de
secours longue durée.
| 6 | POWERVALUE 11 RT G2 1-10 KVA FICHE TECHNIQUE
—
Batteries
Le modèle PowerValue peut être configuré avec des modules de batterie
correspondants pour répondre aux exigences de temps de fonctionnement
prolongés. Les batteries facilement remplaçables augmentent la
disponibilité et réduisent le temps moyen de réparation (MTTR).
| 1-3 KVA | 6-10 KVA
jusqu'à 9
| + | +
TYPE DE BATTERIE ASC
| Puissance (kVA) | Batteries internes
Courant de charge
| 1 kVA B | 1 x 2 x 9.4Ah | 1,5A
| 1 kVA S | – | max. 6A
| 2 kVA B | 1 x 4 x 9.4Ah | 1,5A
| 2 kVA S | – | max. 6A
| 3 kVA B | 1 x 6 x 9.4Ah | 1,5A
| 3 kVA S | – | max. 6A
| 6 kVA | – | 0-12A (par défaut : 4A)
| 10 kVA | – | 0-12A (par défaut : 4A)
MODULE DE TYPE BATTERIE EXTERNE
| Puissance (kVA) | Dimensions (lxhxp) [mm]
| Poids[kg] | Batterie
| 1 kVA B | 438x86.2x309.8 | 17,92 kg | (2 x 2) x 9.4Ah
| 1 kVA S | 438x86.2x309.8 | 17,92 kg | (2 x 2) x 9.4Ah
| 2 kVA B | 438x86.2x426.5 | 31,32 kg | (2 x 4) x 9.4Ah
| 2 kVA S | 438x86.2x426.5 | 31,32 kg | (2 x 4) x 9.4Ah
| 3 kVA B | 438x86.2x629.8 | 44,90 kg | (2 x 6) x 9.4Ah
| 3 kVA S | 438x86.2x629.8 | 44,90 kg | (2 x 6) x 9.4Ah
| 6 kVA | 438x129x592 | 62,1 kg | (1 x 20) x 9Ah
| 10 kVA | 438x129x592 | 62,1 kg | (1 x 20) x 9Ah
AUTONOMIE DE LA BATTERIE
| Puissance | ASC sur batteries
| (kVA) | internes | ASC + module 1 batt | ASC + module 2 batt | ASC + module 3 batt | ASC + module 4 batt
| 1 kVA B | 4 / 6 / 20 / 23 | 21 / 30 / 48 / 104 | 40/ 55 / 86 / 179 | 59 / 81 / 124 / 255 | 79 / 106 / 162 / 331
| 1 kVA S | – | 12 / 18 / 29 / 66 | 30 / 42 / 67 / 141 | 49 / 73 / 105 / 217 | 69 / 94 / 143 / 293
| 2 kVA B | 4 / 6 / 11 / 23 | 21 / 30 / 49 / 105 | 40 / 56 / 87 / 181 | 60 / 82 / 126 / 258 | 80 / 108 / 164 / 335
| 2 kVA S | – | 12 / 18 / 30 / 68 | 31 / 44 / 69 / 145 | 50 / 70 / 108 / 222 | 70 / 96 / 147 / 300
| 3 kVA B | 4 / 6 / 11 / 24 | 22 / 31 / 50 / 108 | 42 / 57 / 89 / 186 | 61 / 84 / 129 / 264 | 82 / 99 / 168 / 343
| 3 kVA S | – | 13 / 19 / 32 / 72 | 32 / 45 / 72 / 152 | 51 / 72 / 112 / 233 | 72 / 98 / 152 / 315
| 6 kVA | – | 7 / 10 / 18 / 49 | 18 / 28 / 49 / 133 | 33 / 49 / 88 / >180 | 49 / 75 / 133 / >180
| 10 kVA | – | 3 / 5 / 9 / 24 | 9 / 13 / 24 / 64 | 16 / 24 / 43 / 115 | 24 / 36 / 64 / 173
Autonomie de la batterie en minutes à une charge de 100 / 75 / 50 / 25%
| Les temps de fonctionnement spécifiés sont des estimations et sont valables à 20 | d
| e | g
| r | é
| s Celsius. Le temps de fon | c
| t | i
| o | n
| nement réel du système d | é
| p | e
| n | d, parmi de nombreuses
variables, de l’âge des batteries et des conditions environnementales
| VUE ARRIÈRE | 7
—
| Vue | arr
ière
| 1 KVA B, 1 KVA S | Emplacement
| Sortie CA 10A | Entrée CA 10A
| Port sortie | contact sec | SNMP/AS400
| Connecteur EBM | Port entrée EPO/
| Por | t
| US | B | RS23 | 2
Contact sec
| 2 | KVA | B, 2 KVA S
| Sortie CA 10A | Entrée CA 16A | RS232
| Emplacement | SNMP/A | S400
| Connecteur | EBM
| Port entrée | Port
| Port sor | tie
contact sec
| EPO/Contact sec | USB
| 3 | KVA B
Emplacement
| Sortie CA 16A | Sor
| tie | CA 16A Entrée C
| A | 16A | RS232 | SNMP/AS400
| Connecteur | EBM
| Port entrée | Port
Port sortie contact sec
| EPO/Contact sec | USB
| 3 | KVA S
| Port entrée EPO/ | Emplacement
| Sortie CA 16A | Sor
| tie | C | A 10A Entrée CA | 20A | RS232
| Contact sec | SNMP/AS400
| Connecteur EBM | Por
| t | USB
| Por | t
sortie contact sec
6-10 KVA
| Emplacement | Carte
| Bornes d'entrée/sortie | G | 2 | 6
| k | VA
:
| IN/OUT sec | SNMP/AS400
| parallèle | Sor
| tie | C
| A | 1 | 0A | 65A / G2 10kVA : 100A
| Port USB | RS232
| EPO | RJ11 (connexion PDU)
| Disjoncteur | Disjoncteur
Connecteur
| de sortie | d’entrée
EBM
| 8 | P
| O | W
| E | R | VALUE 11 R | T G2 1-10 KV
| A | FICHE TECHNIQUE
—
| CONNECTEURS | /
PRISES
| Nom du | Prise
| de | sortie
| Prise | d’entrée
| produit | Qté
| Type | Courant
| Schéma | Qté
| Type | Courant
Schéma
| 1 kVA B | 8 | CEI-320C13 | 10 A | 1 | CEI-320C14 | 10 A
1 kVA S
| 2 kVA B | 8 | CEI-320C13 | 10 A | 1 | CEI-320C20 | 16 A
2 kVA S
| 8 | CEI-320C13 | 10 A
| 3 kVA B | 1 | CEI-320C20 | 16 A
| 1 | CEI-320C19 | 16 A
| 8 | CEI-320C13 | 10 A
| 3 kVA S | 1
| Bornes | 20 A
Presse-étoupe
| 1 | CEI-320C19 | 16 A
| 2 | CEI-320C13 | 10 A
| L | IN
N
| 6 kVA | 1
| Borniers | 65 A
| L | OUT
N
| 1 | Borniers | 65 A
| 2 | CEI-320C13 | 10 A
| L | IN
N
| 10 kVA | 1
| Borniers | 100 A
| L | OUT
N
| 1 | Borniers | 100 A
| OPTIONS | 9
—
Options
| — | KITS DE MONTAGE EN RACK
CARTE INTERFACE RELAIS
1
| Pour 1-3 kVA, un boîtier | Rails pour rack, vis et plaques métalliques pour une
Fournit des fermetures de contact pour la
| externe est nécessaire | installation aisée de l’ASC et de l’EBM sur un rack
surveillance à distance des conditions d'alarme
| pour se connecter | standard 19’’. | des systèmes PowerValue 11 RT G2.
à l'ASC via RS232.
La carte peut être installée par l'utilisateur,
| CARTE INTERFACE RÉSEAU | permutable à chaud et permet une communication
| Permet une surveillance en temps réel de votre | avancée entre l'ASC et l’ordinateur
| système ASC via un navigateur Web standard | Modèles
| ou au moyen du logiciel de supervision inclus. | • AS400
Les dispositifs de surveillance d'ABB fournissent une
| visibilité en temps réel de l'état de votre équipement | BYPASS D’ENTRETIEN EXTERNE AVEC UNITÉ PDU
| électrique et aident à résoudre les problèmes avant | Il fournit une capacité de dérivation de maintenance
| qu'ils ne deviennent critiques. | et sert également d’unité de distribution de
| MODÈLES PRIS EN CHARGE | puissance de sortie ; il permet une continuité de
| • WebPro SNMP (1-3kVA) | fonctionnement pendant l’entretien ou la mise
| • WebPro ModBus (1-3kVA) | à niveau de l’ASC sans interruption de charge.
| • Winpower SNMP (6-10kVA) | Deux modèles sont disponibles, respectivement
| • Winpower Modbus (pour 6-10kVA uniquement | pour les puissances 1-3 kVA et 6-10 kVA.
| RS485) | ATS 16A
| • Sonde de supervision environnementale | La référence ATS-16 est un commutateur
| Des adaptateurs tiers peuvent également | automatique monophasé à deux voies, alimenté
| être installés1 : | par deux sources d'alimentation CA synchrones
| • Emplacement CS141 / Boîtier Basic | ou asynchrones indépendantes (généralement
| • Emplacement CS141 / Boîtier Advanced | deux ASC d'alimentation en amont).
| • Emplacement CS141 / Boîtier ModBus | L’une des deux sources peut être définie comme
l'alimentation par défaut, vers laquelle l’ATS-16
transfère la charge. L’ATS-16 bascule rapidement
vers l’autre source en cas d’une défaillance de la
source principale. Le bypass d’entretien externe
avec une unité PDU offre une fonctionnalité de
bypass d’entretien et une distribution électrique
pratique. Cela permet à l’utilisateur d’effectuer la
maintenance de l’ASC de manière fiable et correcte
en excluant tout risque pour l’opérateur lorsque la
charge est alimentée par le secteur CA.
Facile à installer dans un montage en rack (1RU
uniquement) ou en configuration verticale, l’ATS-16
dispose d'une interface intuitive avec voyants LED et
boutons-poussoirs.
L'ATS-16 renforce la fiabilité du système grâce à la
protection retour interne et la protection complète
anti-surcharge et court-circuit.
LOGICIEL DE SUPERVISION
Il s'agit d'une suite logicielle de gestion ASC avancée
qui permet le contrôle et la supervision à distance de
| DÉTECTEURS | l’ASC équipée de cartes d’interfaces réseau dans un
| Les capteurs de température, les capteurs | environnement LAN ou Internet. Elle peut gérer une
| d'humidité et les avertisseurs sonores prennent en | seule ASC ou plusieurs ASC et évite toute perte de
| charge la surveillance de l'état environnemental et | données en cas de panne de courant en
| permettent une identification efficace des alarmes. | programmant un arrêt du système en toute sécurité.
Le logiciel est inclus avec l’adaptateur SNMP.
| 10 | POWERVALUE 11 RT G2 1-10 KVA FICHE TECHNIQUE
—
Caractéristiques techniques
| DONNÉES GÉNÉRALES | 1 kVA (B/S) | 2 kVA (B/S) | 3 kVA (B/S) | G2 6 kVA | G2 10 kVA
Photographie
| Puissance apparente | 1 kVA | 2 kVA | 3 kVA | 6 kVA | 10 kVA
| Puissance active | 1 kW | 2 kW | 3 kW | 6 kW | 10 kW
| Type de UPS | En ligne, sans
| En ligne, sans | En ligne, sans
| En ligne, sans | En ligne, sans
| transformateur | transformateur
| transformateur | transformateur
transformateur
| Capacité de raccordement | Non
| Non | Non | Jusqu'à 3 châssis | Jusqu'à 3 châssis
en parallèle
| Batterie | Incluse (B)
| Incluse (B) | Incluse (B)
| Non inclus | Non inclus
| Non incluse (S) | Non incluse (S)
Non incluse (S)
| Classification de performance | VFI-SS-111 | VFI-SS-111 | VFI-SS-111 | VFI-SS-111 | VFI-SS-111
MÉCANIQUE
| Dimensions (largeur/hauteur/ | 438 x 86,2 x 309,8 | 438 x 86,2 x 426,5 | 438 x 86.2x 629.8 | 438 x 86,5 x 573 | 438 x 86,5 x 573
profondeur) [mm]
| Poids (avec batteries) | 11.4kg (B), 5.8kg (S) | 19.1kg (B), 8.7kg (S) 27.9kg (B), 9.0 kg (S) | 13,1 kg | 15,0 kg
BRUIT ACOUSTIQUE (conform. à CEI 62040-3)
| En mode normal (à <=25°C) | <45 dBA | <50 dBA | <50 dBA | <50 dBA | <50 dBA
à 100 / 50 % de charge
| En mode batterie (à <=25°C) | <45 dBA | <50 dBA | <50 dBA | <50 dBA | <50 dBA
à 100 / 50 % de charge
SÉCURITÉ
| Accès | Opérateur
| Opérateur | Opérateur
| Opérateur | Opérateur
| Indice de protection contre les | IP 20 | IP 20 | IP 20 | IP 20 | IP 20
risques et les infiltrations d’eau
COMPATIBILITÉ
ÉLECTROMAGNÉTIQUE
| Conforme à CEI 62040-2 | Oui
| Oui | Oui
| Oui | Oui
| Catégorie Émissions / Immunité | C2 | C2 | C2 | C3 | C3
CONDITIONS ENVIRONNEMENTALES
| Plage de température de stockage | -15°C – +60°C | -15°C – +60°C | -15°C – +60°C | -15°C – +60°C | -15°C
| – | +60°C
| Plage de température de | 0°C – +40°C | 0°C – +40°C | 0°C – +40°C | 0°C – +40°C | 0°C
| – | +40°C
fonctionnement
| Stockage (modèles avec batteries) | 0°C – +35°C | 0°C – +35°C | 0°C – +35°C | 0°C – +35°C | 0°C
| – | +35°C
| Humidité relative | ≤ 95 % (sans condensation) | ≤ 95 % (sans condensation)
| Altitude max. sans déclassement | 1000m (au-dessus de 1000 m, 1% de déclassement tous
| les | 10 | 0 | m selon CEI/EN 62040-3)
INFORMATIONS SUPPLÉMENTAIRES ET UTILES
| Connexion d’entrée | 3 fils, 1 phase + N + PE | 3 fils, 1 phase
+ N + PE
| Connexions de sortie | 3 fils, 1 phase + N + PE | 3 fils, 1 phase
+ N + PE
| Entrée des câbles | Arrière
| Arrière | Arrière
| Arrière | Arrière
| Entrée de câble de la batterie | Arrière
| Arrière | Arrière
| Arrière | Arrière
| Accessibilité | Avant uniquement
| Avant uniquement | Avant uniquement
| Avant | uniquement
Avant uniquement
| Sortie d'air | Arrière
| Arrière | Arrière
| Arrière | Arrière
OPTIONS
Sonde de supervision environnementale
Modules de batterie externe (EBM)
Cartes/Boîtier d’interface réseau
Carte relais avec contacts sans potentiel (sorties client)
Bypass d’entretien externe avec unité PDU
ATS 16 A (pour 1-3 kVA uniquement)
Kits de montage en rack pour ASC et EBM
Carte ModBus
INCLUS (PAR DÉFAUT)
Kit de raccordement en parallèle
| (carte parallèle pré-installée, câble de | N/A
| N/A | N/A
| Inclus | Inclus
raccordement en parallèle fourni avec
chaque unité)
| Emballage maritime (caisse en carton) | Inclus
| Inclus | Inclus
| Inclus | Inclus
| Protection retour | Interne
| Interne | Interne
| Voir le manuel | Voir le manuel
| CARACTÉRISTIQUES TECHNIQUES | 11
| CARACTÉRISTIQUES D’ENTRÉE | 1 kVA (B/S) | 2 kVA (B/S) | 3 kVA (B/S) | G2 6 kVA | G2 10 kVA
| Tension nominale (en permanence, | 120-300 VCA | 120-300 VCA | 120-300 VCA | 100-276 VCA | 100-276 VCA
| m. quadrat.) | (déclassement
| (déclassement | (déclassement
| (déclassement | (déclassement
| jusqu’à 60% à 120V) | jusqu’à 60% à 120V) | jusqu’à 60% à 120V) | jusqu’à 50% à 100V) | jusqu’à 50% à 100V)
| Tension nominale | 208 VCA / 220 VCA / | 208 VCA / 220 VCA / | 208 VCA / 220 VCA / | 208 VCA / 220 VCA / | 208 VCA / 220 VCA /
| 230 VCA / 240 VCA | 230 VCA / 240 VCA | 230 VCA / 240 VCA | 230 VCA / 240 VCA | 230 VCA / 240 VCA
| -22% / +30% | -22% / +30% | -22% / +30% | -23% / +20% | -23% / +20%
| à <100% de charge, | à <100% de charge, | à <100% de charge, | à <100% de charge, | à <100% de charge,
| -31% / +30% à <80% | -31% / +30% à <80% | -31% / +30% à <80% | -33% / +20% à <80% | -33% / +20% à <80%
| Tolérance, pour 230V | de charge, -41% / | de charge, -41% / | de charge, -41% / | de charge, -43% / | de charge, -43% /
| +30% à <70% de | +30% à <70% de | +30% à <70% de | +20% à <60% de | +20% à <60% de
| charge, 48% / +30% | charge, -48% / +30% | charge, -48% / +30% | charge, -48% / +20% | charge, -48% / +20%
| à <60% de charge | à <60% de charge | à <60% de charge | à <40% de charge | à <40% de charge
| Fréquence, nominale | 50 Hz / 60 Hz | 50 Hz / 60 Hz | 50 Hz / 60 Hz | 50 Hz / 60 Hz | 50 Hz / 60 Hz
| (sélectionnable) | (sélectionnable)
| (sélectionnable) | (sélectionnable)
(sélectionnable)
| 45 Hz – 55 Hz | 45 Hz – 55 Hz
| (système 50 Hz) / | (système 50 Hz) /
| 45 Hz – 55 Hz | 45 Hz – 55 Hz | 45 Hz – 55 Hz | 54 Hz – 66 Hz | 54 Hz – 66 Hz
| Tolérance de fréquence | (système 50 Hz) / | (système 50 Hz) / | (système 50 Hz) / | (système 60 Hz) | (système 60 Hz)
| 54 Hz – 66 Hz | 54 Hz – 66 Hz | 54 Hz – 66 Hz
| Possibilité | Possibilité
| (système 60 Hz) | (système 60 Hz) | (système 60 Hz) | d’extension à 40 Hz – | d’extension à 40 Hz –
| 70 Hz à <60% | 70 Hz à <60%
| de charge | de charge
Courant (moy. quadrat.), nominal
| (avec une batterie chargée et une | 4,9 A | 9,6 A | 14,2 A | 27,5 A | 45,8 A
entrée de 230V)
| Courant (moy. quadrat.), maximum | 5.2 A (B) | 10.2 A (B) | 15.0 A (B)
| (avec batterie en charge et entrée | 5.9 A (S) | 11.4 A (S) | 16.9 A (S) | 39,5 A | 57,8 A
de 230V)
| Distorsion harmonique totale (THDi) | < 5 % à 100% de | < 5 % à 100% de | < 5 % à 100% de | < 3% à 100% de | < 3% à 100% de
| charge linéaire | charge linéaire
| charge linéaire | charge linéaire
charge linéaire
| Facteur de puissance | ≥ 0.99 à 100% | ≥ 0.99 à 100% | ≥ 0.99 à 100% | ≥ 0.995 à 100% | ≥ 0.995 à 100%
| de charge | de charge
| de charge | de charge
de charge
| Courant assigné de courte durée | 3 kA pendant | 3 kA pendant | 3 kA pendant | 6 kA pendant | 6 kA pendant
| admissible (ICW) | 1,5 cycles | 1,5 cycles | 1,5 cycles | 1,5 cycles | 1,5 cycles
| Système de distribution électrique | C
| A | TN-C, TN-C-S, TN-S, TT
TN-S, IT
| Phases requises | 1 | 1 | 1 | 1 | 1
| Neutre requis | Oui
| Oui | Oui
| Oui | Oui
| Connexion | 3 fils, 1 phase + N + PE | 3 fils, 1 phase + N + PE
| Entrée des câbles | Arrière
| Arrière | Arrière
| Arrière | Arrière
| Oui | Oui
| Démarrage Walk In/Progressif | (Alimentation électrique requise uniquement pour
(Alimentation électrique requise
| le premier démarrage) | uniquement pour le premier démarrage)
| 12 | POWERVALUE 11 RT G2 1-10 KVA FICHE TECHNIQUE
| CARACTÉRISTIQUES DE SORTIE | 1 kVA (B/S) | 2 kVA (B/S) | 3 kVA (B/S) | G2 6 kVA | G2 10 kVA
| Puissance nominale | 1 kW | 2 kW | 3 kW | 6 kW | 10 kW
| Système de distribution électrique CA | TN-C, TN-C-S, TN-S, TT
TN-S, IT
| Phases disponibles | 1 | 1 | 1 | 1 | 1
| Neutre disponible | Oui
| Oui | Oui
| Oui | Oui
| Tension nominale (en permanence, | 208 / 220 / 230 / | 208 / 220 / 230 / | 208 / 220 / 230 / | 208 / 220 / 230 / | 208 / 220 / 230 /
| moy. quadrat.) | 240 V CA (sans | 240 V CA (sans | 240 V CA (sans | 240 V CA (sans | 240 V CA (sans
| déclassement) | déclassement)
| déclassement) | déclassement)
déclassement)
| Variation en mode normal / | ± 1% | ± 1% | ± 1% | ± 1% | ± 1%
mode batterie
Distorsion harmonique totale (THDu), 100% de charge, Mode Normal
| - Linéaire | < 2% | < 2% | < 2% | < 1% | < 1%
| - Non-linéaire (selon CEI 62040-3) | < 5% | < 5% | < 5% | < 5% | < 5%
Distorsion harmonique totale (THDu), 100% de charge, Mode Batterie
| - Linéaire | < 2% | < 2% | < 2% | < 1% | < 1%
| - Non-linéaire (selon CEI 62040-3) | < 5% | < 5% | < 5% | < 5% | < 5%
Transitoires de tension et temps de récupération, 100% de charge
| - Linéaire | 20 ms | 20 ms | 20 ms | 20 ms | 20 ms
| - Non-linéaire (selon CEI 62040-3) | 100 ms | 100 ms | 100 ms | 100 ms | 100 ms
| Durée de transfert Mode normal | -
| -> | 0 ms | 0 ms | 0 ms | 0 ms | 0 ms
Mode batterie
| Synchronisée avec l'alimentation secteur d’entrée | :
| Fréquence (en permanence), | 45-55 Hz pour systèmes 50 Hz
| nominale | 54-66 Hz pour systèmes 60 Hz
Plage réglable de 50/60 Hz +/- 4 Hz
| Variation en fonctionnement libre | ± 0,1 Hz | ± 0,1 Hz | ± 0,1 Hz | ± 0,1 Hz | ± 0,1 Hz
| Erreur de phase de synchronisation | ≤3° | ≤3° | ≤3° | ≤3° | ≤3°
max. (avec référence à un cycle à 360°)
| Taux de balayage maxi | 1 Hz/s | 1 Hz/s | 1 Hz/s | 1 Hz/s | 1 Hz/s
| Courant nominal (In), moy. quadrat. | 4,5 A | 9 A | 13 A | 26,1 A | 43,5 A
nominale
| Surcharge sur l’onduleur | 300 ms : > 150% de charge, 10 s : 130-150% de charge, 60 s : | 500 ms : > 150% de charge, 20 s : 125-150%
| (mode en ligne) | 105-129% de charge, en continu :100-104% de charge. | de charge, 10 m : 100-124% de charge.
Capacité de correction des défauts
| Mode normal et Mode Batterie | 2.0 x In | 2.0 x In | 2.0 x In | 3 x In | 3 x In
(100 ms) *par défaut
| Facteur de crête (charge supportée) | 3 : 1 | 3 : 1 | 3 : 1 | 3 : 1 | 3 : 1
| Facteur de puissance de charge, | 1,0 | 1,0 | 1,0 | 1,0 | 1,0
nominal
| Déplacement (plage primaire/ | 0.5 primaire – | 0.5 primaire – | 0.5 primaire – | 0.5 primaire – | 0.5 primaire –
| secondaire admissible) | 0.5 secondaire | 0.5 secondaire | 0.5 secondaire | 0.5 secondaire | 0.5 secondaire
| EFFICACITÉ DE CONVERSION DOUBLE | EN
| MODE | NORMAL, CHARGE
| LINÉ | AIRE
| 100% de charge | 89% | 91% | 92% | 94,1% | 94,2%
| 75% de charge | 87,7% | 88,2% | 91,6% | 94,9% | 94,7%
| 50% de charge | 84,6% | 86,5% | 90,6% | 95,0% | 95,1%
| 25% de charge | 76,2% | 80,6% | 88,8% | 94,0% | 94,3%
| Efficacité Mode éco, charge linéaire | ≥97.5% | ≥98% | ≥98% | ≥98% | ≥98%
| BYPASS - AUTOMATIQUE : INTERRUPTEUR | STATIQUE
Durée de transfert : onduleur vers
| bypass / bypass vers onduleur / | <8 ms / <8 ms / | <8 ms / <8 ms / | <8 ms / <8 ms / | <4 ms / <4 ms / | <4 ms / <4 ms /
| onduler vers mode éco / mode éco | <8 ms / <8 ms | <8 ms / <8 ms | <8 ms / <8 ms | <4 ms / <10 ms | <4 ms / <10 ms
vers ondul.
| Capacité de correction de défaut | 26.6 x In1 (120A) | 22.2 x In1 (200A) | 15.3 x In1 (200A) | 15.3 x In1 (400A) | 13.3 x In1 (580A)
(mode Bypass) pendant 20 ms
| Surcharge en mode Bypass | 300 ms : >180% de charge, 60 s : 130-180% de charge, | 500 ms : >150% de charge, 30 s : 125-150%
| en continu : 101-129% de charge. | de charge, en continu : 125% de charge.
| Bypass - maintenance | Facultative, externe
| Facultative, externe | Facultative, externe
| Facultative, externe | Facultative, externe
| Classement du fusible de protection | Fusible externe selon section Câbles et fusibles
ou disjoncteur bypass
*In (4s) si la valeur par défaut est désactivée (6-10k uniquement)
1 Avec les fusibles recommandés, voir la section Câbles et fusibles
| CARACTÉRISTIQUES TECHNIQUES | 13
| CARACTÉRISTIQUES DE BATTERIE | 1 kVA (B/S) | 2 kVA (B/S) | 3 kVA (B/S) | G2 6 kVA | G2 10 kVA
| Technologie | VRLA, plomb-acide
| VRLA, plomb-acide | VRLA, plomb-acide
| VRLA, plomb-acide | VRLA, plomb-acide
| ouvert | ouvert
| ouvert | ouvert
ouvert
| Nombre de blocs de 12 V (fixe) | 2 (B) | 4 (B) | 6 (B)
| – | –
| – (S) | – (S)
– (S)
| Capacité de courant maxi du | 1.5 A (B) | 1.5 A (B) | 1.5 A (B) | 0-12A (réglable) | 0-12A (réglable)
| chargeur de batterie | 6A (S) | 6A (S) | 6A (S) | (4A par défaut) | (4A par défaut)
| Capacité d’alimentation maxi | 36 W (B) | 72 W (B) | 108 W (B) | 3355 W | 3355 W
| du chargeur de batterie | 144 W (S) | 288 W (S) | 432 W (S)
| Tension flottante (VRLA) | 2.275 V CC/cellule | 2.275 V CC/cellule | 2.275 V CC/cellule | 2.275 V CC/cellule | 2.275 V CC/cellule
| 10.7V/pce, | 10.7V/pce, | 10.7V/pce,
| 0~30% de charge | 0~30% de charge | 0~30% de charge
| En fonction | En fonction
| Tension de fin de décharge (VRLA) | 10.2V/pce, 30%~70% | 10.2V/pce, 30%~70% | 10.2V/pce, 30%~70%
| de la charge | de la charge
| de charge | de charge
| de charge | ~1.6 V CC/cellule | ~1.6 V CC/cellule
| 9.6V/pce, >70% | 9.6V/pce, >70% | 9.6V/pce, >70%
| de charge | de charge
de charge
| Compensation de température | Oui
| Oui | Oui
| Oui | Oui
| Test automatique | Test automatique
| Test automatique | Test automatique
Test automatique
| Test de la batterie | et périodique
| et périodique | et périodique
| et périodique | et périodique
| de la batterie | de la batterie
| de la batterie | de la batterie
de la batterie
| (sélectionnable) | (sélectionnable)
| (sélectionnable) | (sélectionnable)
(sélectionnable)
INTERFACE UTILISATEUR –
COMMUNICATION
| RS232 sur le port Sub-D9 | Pour le service et pour le boîtier | CS141
| Logement de connectivité | Pour une intégration de la carte
| de relais | et
| de | connectiv
| ité | en
option
| Écran | Écran LCD
| EPO | Arrêt d’urgence
| Contacts IN/OUT secs | Oui
| USB (logiciel de surveillance, | HID)
Oui
| 14 | POWERVA
| LU | E 11 RT G2 1-10 KVA FICHE TECHNIQU
E
| TOLÉRANCES | 1 kVA (B/S) | 2 kVA (B/S) | 3 k
| VA | (B/S) | G2 6 kVA | G2 | 10 kVA
| DÉGAGEMENT | S
| M | I
| N | I
| M | U
| MS POUR UN | E A
SC SIMPLE
| A | 25 cm | 25 cm | 25
| cm | 50
| cm | 50
cm
| B | 0 cm | 0 cm | 0
| cm | 0
| cm | 0
cm
| C | 25 cm | 25 cm | 25
| cm | 50
| cm | 50
cm
| D | 0 cm | 0 cm | 0
| cm | 0
| cm | 0
cm
| DÉGAGEMENT | S
| M | I
| N | I
| M | U
| M POUR UNE | AS
| C PLUS D'AUTRES ARMOIRES | DISPOSÉES EN
| R | A
| N | G
| É | ES
| A | 25 cm | 25 cm | 25 cm | 50 cm | 50 cm
| B | 0 cm | 0 cm | 0 cm | 0 cm | 0 cm
| C | 25 cm | 25 cm | 25 cm | 50 cm | 50 cm
| D | 0 cm | 0 cm | 0 cm | 0 cm | 0 cm
PARTIE SUPÉRIEURE
DE L’ASC
PARTIE AVANT
DE L’ASC
| DISSIPATION THERMIQUE | 1 kVA (B/S) | 2 kVA (B/S) | 3 kVA (B/S) | G2 6 kVA | G2 10 kVA
| Circulation d'air | De l’avant
| De l’avant | De l’avant
| De l’avant | De l’avant
| vers l'arrière | vers l'arrière
| vers l'arrière | vers l'arrière
vers l'arrière
| Dissipation de chaleur avec 100% de | 165 W | 290 W | 410 W | 376 W | 627 W
charge linéaire
| Dissipation de chaleur avec 100% de | 165 W | 290 W | 410 W | 376 W | 627 W
charge non-linéaire (selon 62040-3)
| Débit d'air (25° - 30°) avec 100% de | 18 000 m3/h | 34 285 m3/h | 37 000 m3/h | 75 000 m3/h | 125 000 m3/h
charge non linéaire
| Dissipation de chaleur sans charge | 43 W | 50 W | 57 W | 70 W | 100 W
| CARACTÉRISTIQUES TECHNIQUES | 15
CÂBLE ET FUSIBLE
| Sections de câbles | et
| valeurs | de
| fusibles | recommandées
| conformément à la | norme (CEI 60 | 950 | -1)
| ALIMENTATION À | UNE ENTRÉE
Fusible A
Câble A
| IA 3 | IA 4
Redresseur
Bypass
statique
Fusible E
Onduleur
Interrupteur statique
Mainten.
| IA 2 | IA 1
Bypass
Châssis
Câble D
Vers la charge
| VALEURS NOMINALES | 1 kVA (B/S) | 2 kVA (B/S) | 3 kVA (B/S) | G2 6 kVA | G2 10 kVA
| Fusible d’entrée Type A | :
| gL | ou
| CB | 1 x 10 A | 1 x 16 A | 1 x 20 A | 1 x 63 A | 1 x 80 A
3 x 1,5 mm2
pour 3kVA B
| Câble d’entrée A | 3 x 0,75 mm2 | 3 x 1,5 mm2 | 3 | x 10 mm2 | 3 x 16 mm2
3 x 2,5 mm2
pour 3kVA S
3 x 1,5 mm2
pour 3kVA B
| Câble de sortie D | 3 x 0,75 mm2 | 3 x 1,5 mm2 | 3 x 1,5 mm2 | 3 | x 10 mm2 | 3 x 16 mm2
et 3 x 2,5 mm2
pour 3kVA S
| Fusible de batterie Type | E :
| gR | ou
| CB | 2 x 30 A | 2 x 30 A | 2 x 30 A | 2 x 63 A | 2 x 80 A
—
www.abb.com/ups
ups.sales@ch.abb.com
| © Copyright 2018 ABB. Tous droits rése | rvés
| . | PowerValue 11 RT G2 1-10 kVA
| Informations susceptibles d’être modif | iées
| s | a
| ns | p
| ré | av
| is | .
