URL: https://www.eneria.fr/download/17/onduleurs-statiques/1974/1-pv11rtg2-series-de-1-a-10-kva-1.pdf?preview=1
Accessed: 2026-11-04
From: https://www.eneria.fr/en/products/ups/static-ups/

ARTICLE OR CHAPTER TITLE
—
PowerValue 11T G2
Une solution avantageuse pour une
protection maximale de l'alimentation
électrique
| 1 kVA B | 2/3 kVA B | 1 kVA S | 2/3 kVA S | 6-10 kVA S | 6-10 kVA B/B2
| Le PowerValue 11T G2 d'ABB est un onduleur mono- | le meilleur dans la catégorie double conversion
| phasé à double conversion en ligne qui garantit | (jusqu'à 98 % en mode ÉCO). Il est possible de
| jusqu'à 10 kW d'alimentation propre et fiable par on- | brancher deux ou trois unités en parallèle pour
| duleur pour vos applications critiques monophasées. | fournir jusqu'à 30 kW de puissance ou pour assurer
| En plus de maintenir l'alimentation de salles de ser- | une redondance.
veur, les affichages publicitaires, tourniquets, les
| équipements de laboratoire, les systèmes de signali- | Simple à installer et à entretenir, peu coûteux à utili-
| sation de transport et les distributeurs automatiques | ser et présentant l'encombrement le plus compact du
| de billets ou de produits, le PowerValue 11T G2 condi- | marché, l'onduleur en ligne PowerValue 11T G2 fournit
| tionne également l'alimentation électrique pour | une alimentation sinusoïdale pure, stable, régulée,
| éliminer les pics, les creux, les irrégularités, le bruit et | sans effets transitoires et à régulation de signal de
| les harmoniques. | sortie extrêmement rigoureuse. Il est possible
d'ajouter à chaque unité jusqu'à quatre modules de
| Doté d'une topologie indépendante de la tension et | batterie externes (EBM) afin de prolonger la durée de
| de la fréquence (VFI), le PowerValue 11T G2, de format | fonctionnement de plus de deux heures. Chaque EBM
| vertical exclusivement, réduit les coûts en minimisant | est dédié à un certain onduleur et configuré aisément
| les pertes d'énergie grâce à son rendement de 95 %, | via le menu LCD.
| Grande fiabilité | Design flexible
| • Topologie à double conversion pour protéger la | • Multiples options de connexion
| charge de toutes les perturbations d'entrée | • Possibilité de connecter en parallèle jusqu'à quatre
| • Parallélisation jusqu'à trois unités (6-10 k unique- | modules de batterie à chaque onduleur afin d'obte-
| ment) fournissant de la redondance au système | nir une plus grande durée de fonctionnement
| • Batteries remplaçables par l'utilisateur | • Possibilité de régler la tension CC et le courant de
| • Large tolérance de tension d'entrée | charge de batterie
• Modèles disponibles pour l'extension du temps de
| Faible coût de possession | sauvegarde
| • Durée de fonctionnement extensible | • Meilleure densité de puissance offerte sur ce seg-
| • Grande efficacité opérationnelle | ment de marché
| • Faibles coûts d'installation et de mise à | niveau
| • Design compact | Concept de service efficace
| • Facteur de puissance de sortie de 1,0 (6 | -10 kVA
| uni- | • Intégration d'un interrupteur bypass de mainte-
| quement) | nance manuel (6-10 kVA uniquement)
• Configuration et maintenance aisées (prêt à l'emploi)
• Affichage convivial
• Options de surveillance à distance
—
PowerValue 11T G2
Caractéristiques du produit
| Le PowerValue 11T G2, avec son avantageuse technologie d'ondu- | grâce à son rendement de 95 %, le meilleur dans la catégorie
| leur ABB, est très performant et il est maintenant disponible | double conversion (jusqu'à 98 % en mode ÉCO).
pour les secteurs de marché où les exigences de puissance sont
| moindres : les petites salles de serveurs, les équipements cri- | • | Faibles perturbations de ligne d'entrée : PF entrée ≥ 0,995 pour
| tiques de laboratoire ou industriels, les installations de sécurité | charge à 100 % linéaire – THDi < 3 %
| et les applications de classe de puissance similaire peuvent dé- | •
Configuration flexible pour durée de fonctionnement exten-
| sormais bénéficier de l'un des 12 modèles PowerValue 11T G2. | sible : Onduleurs et EBM avec et sans batteries (sauvegarde
longue)
| Onduleur en ligne à l'encombrement le plus compact du marché, | •
Possibilité de régler la tension CC et le courant de charge de
| le PowerValue 11T G2 effectue une véritable double conversion | batterie
| en ligne. Cela permet une fréquence de sortie flexible et isole | •
La technologie de chargeur numérique permet un réglage pré-
| l'onduleur des perturbations en amont, de manière à ce que la | cis du courant de charge et réduit le courant ondulatoire du
| charge critique ne voit qu'une alimentation sinusoïdale pure, | chargeur.
| stable, bien régulée et sans effets transitoires. | •
L'onduleur est livré avec une carte parallèle intégrée et des
câbles de mise en parallèle. Aucun matériel supplémentaire
| Un facteur de puissance de sortie nominal allant jusqu'à 1,0 (kVA | n'est requis pour cette installation.
= kW) signifie que le PowerValue 11T G2 fournit 11 % de puissance
| active de plus qu'un onduleur ayant un facteur de puissance de | Tout cela avec la même garantie de haute disponibilité et de qua-
| 0,9. L'onduleur est optimisé pour les charges informatiques mo- | lité que les modèles d'onduleurs premium grande puissance
| dernes et aide les utilisateurs à réduire leur budget énergétique | d'ABB - et à un niveau de prix d'entrée le plus attractif qui soit.
—
Configuration de l'onduleur
| Standard | Options
| • Boîtier d'onduleur vertical IP20 | • Armoires de batteries supplémentaires (EBM) pour extension
| • Monophasé en entrée et en sortie | de la durée d'autonomie
| • Onduleur à double conversion en ligne | • Cartes d'interface SNMP, ModBus et AS400 pour le contrôle et
| • La mise en parallèle de jusqu'à trois unités permet d'augmen- | la surveillance à distance de l'onduleur via un navigateur Web
| ter la capacité jusqu'à 30 kW ou d'assurer une redondance | • Capteurs – combinés avec la carte d'interface réseau, les cap-
| (6-10 kVA uniquement) | teurs d'humidité et de température ambiantes peuvent être
| • Écran LCD pour l'état et l'opérateur | intégrés dans le système et surveillés à distance
| • Large plage de fréquence pour la tension d'entrée | • Fonctionnalité de connectivité via Winpower SNMP (carte de
| • Batteries intégrées (versions B/B2 uniquement) | gestion réseau), mini SNMP, ModBus, mini ModBus, EMP (sonde
| • Interrupteur bypass de maintenance (6-10 kVA uniquement) | de surveillance environnementale), AS400 et mini AS400
• Prêt à l'emploi
| Durée de fonctionnement de la batterie à pleine | charge nominale
| Modèle | Batteries
| EBM | Onduleur
| Onduleur | Onduleur
| Onduleur | Onduleur
| internes | + 1 EBM | + 2 EBM | + 3 EBM | + 4 EBM
| G2 | 1 kVA B | 1 x 2 x 9,4 Ah | 3
| x | 2 x | 9 Ah | 5 | 23 | 52 | 85 | 120
| G2 | 1 kVA S
| Sans | 3
| x | 2 x | 9 Ah
| - | 17 | 48 | 70 | 100
| G2 | 2 kVA B | 1 x 4 x 9,4 Ah | 3
| x | 4 x | 9 Ah | 5,5 | 25 | 55 | 90 | 125
| G2 | 2 kVA S
| Sans | 3
| x | 4 x | 9 Ah
| - | 18 | 50 | 80 | 110
| G2 | 3 kVA B | 1 x 6 x 9,4 Ah | 2
| x | 6 x | 9 Ah | 5,5 | 16,5 | 35 | 55 | 80
| G2 | 3 kVA S
| Sans | 2
| x | 6 x | 9 Ah
| - | 10,5 | 28 | 50 | 70
| G2 | 6 kVA B | 1 x 16 x 7,2 Ah | 2
| x | 16 | x 9 Ah | 4 | 18 | 41 | 68 | 99
| G2 | 6 kVA B2 | 1 x 20 x 7,2 Ah | 2
| x | 20 | x 9 Ah | 5,5 | 25 | 55,5 | 92,5 | 134
| G2 | 6 kVA S
| Sans | 2
| x | 20 | x 9 Ah
| - | 18 | 49 | 88 | 133
| G2 | 10 kVA B | 1 x 16 x 9 Ah | 2
| x | 16 | x 9 Ah | 3 | 12 | 25 | 39 | 55,5
| G2 | 10 kVA B2 | 1 x 20 x 9 Ah | 2
| x | 20 | x 9 Ah | 4 | 17 | 34 | 53 | 75
| G2 | 10 kVA S
| Sans | 2
| x | 20 | x 9 Ah
| - | 9 | 24 | 42,5 | 64
| e | n
| minutes à plei | n
| e | c
| h | a
| rg | e
ARTICLE OR CHAPTER TITLE
—
PowerValue 11T G2
Modèles disponibles
| 2 | 10 4 | 2 | 10 | 4 | 5 | 2 | 3 | 5 | 2 | 3
| 3 | 3
| 6 | 6
| 5 | 5
| 2 | 10 4 | 5 | 2 | 3 | 11
3
| 5 | 6 | 6 | 6
| 8 | 8 | 8 | 4 | 4 | 4
| 8 | 8 | 8
| 1 | 6 | 1 | 7 | 9 | 12 10 | 1 | 12 10 | 7 | 12 | 10 | 7
| 1 kVA B | 2 kVA B | 3 kVA
| B | 1 kVA S | 2 kVA S | 3
| kVA | S
| 1. | Entrée AC 10 A | 4.
| Mini SNMP/ Mini ModBus / Mini | AS | 4 | 00 | 7. | Entrée AC 16 A | 10.
| Connecteur EB | M
| 2. | Port USB | 5.
| Arrêt d'urgence / entrée sèche | 8.
| Disjoncteur de sorti | e | 11. | Entrée AC 20 A
| 3. | RS-232 | 6. | Sortie AC 10 A | 9. | Sortie AC 16 A | 12.
Prise de terre
| 14 | 15 | 16 | 17 | 13 | 14 | 15 | 16 | 17 | 13
| 18 | 18
| 19 | 19
| 20 | 20
| 14 | 15 | 16 | 17 | 13 | 14 | 15 | 16 | 17 | 13 | 21 | 21
| 18 | 18
| 19 | 19
| 20 | 20
| 22 | 22
| 21 | 21
22
22
| 23 | 23
| 23 | 23
| 6 kVA | S | 10 kVA S | 6 kVA B/B2 | 10 kVA B/B2
| 13. | SNMP / ModBus
| / | AS400 | 16.
| Réservé pour utilisation | f
| uture | 19.
| Port parallèle | 22.
Disjoncteur d'entrée
| 14. | Port USB | 17.
| Connecteur EBM | 20.
| Arrêt d'urgence | 23.
Bornes d'E/S
| 15. | RS-232 | 18.
| Entré / sortie sèche | 21.
Commutateur MBP
—
PowerValue 11T G2
Spécifications techniques
| DONNÉES GÉNÉRALES | G2 1kVA B/ S | G2 2kVA B/
| S | G2 3kVA B/
| S | G2 6kVA B/ B2 / S | G2 10kVA B/ B2 / S
| Puissance nominale de sortie | 900 W | 1 800 W | 2 700 W | 6 000 W | 10 000 W
| Facteur de puissance de sortie | 0,9 | 0,9 | 0,9 | 1,0 | 1,0
| Topologie | Double conversion
| en | ligne
| Configuration en parallèle | Sans
| Sans | Sans | Oui, jusqu'à 3 onduleurs | Oui, jusqu'à 3 onduleurs
| Batteries intégrées | Oui / Non
| Oui / Non | Oui / Non
| Oui / Oui / Non | Oui / Oui / Non
ENTRÉE
| Tension d'entrée nominale | 220/230/240 Vca | 208/220/230/240 Vca
| Tolérance de tension d'entrée | 100-300 Vca (en fonction de la charge) | 100-276 (en fonction de la charge)
| THDi du courant d'entrée | 5 % avec charge résistive complète | < 3 % avec charge résistive complète
| Gamme de fréquences | 45-55 Hz / 54-66 Hz | 45-55 Hz / 54-66 Hz (extensible à 40~70
| HZ | à
charge < 60 %)
| Facteur de puissance | ≥ 0,99 | ≥ 0,995
SORTIE
| Signal de sortie nominal | 220/230/240 Vca | 208/220/230/240 Vca
| Tolérance de tension | ±1 % (pour 230 V)
| Distorsion de tension | < 2 % charge linéaire, < 6 % charg
| e | non
| lin | éaire | < 1 % charge linéaire, < 5 % charge non linéaire
| Capacité de surcharge (charge | 60 s : 106 à 130 % de charge | 10 min : 102 à 125 % de charge
| linéaire) sur l'inverseur | 10 s : 131 à 150 % de charge | 30 s : 126 à 150 % de charge
| 300 ms : ≥ 150 % de charge | 500 ms : ≥ 150 % de charge
| Fréquence nominale | 50 ou 60 Hz
| Facteur de crête | 3:1 (charge supportée)
EFFICACITÉ
| Efficacité globale du système | Jusqu'à 89 % | Jusqu'à 91 % | Jusqu'à 91 % | Jusqu'à 95 %
| En mode éco | Jusqu'à 97,5 % | Jusqu'à 98 % | Jusqu'à 98 % | Jusqu'à 98 %
ENVIRONNEMENT
| Indice de protection | IP20
| Température de stockage | Onduleur : -25 °C à 60 °C
| ; | Bat
| te | r
| i | e
| s | : | 0
| ° | C
| à | 35
| ° | C
| Température de fonctionnement | 0 °C à 40 °C | 0 °- 40 °C (jusqu'à 50 °C à 50 % de charge)
| Humidité relative | 0 % à 95 %
Altitude (au-dessus du
| niveau de la mer) | 1 000 m sans déclassem
| e | nt
BATTERIES
| Type | VRLA (plomb-
| ac | i
| d | e
| ré | gulée par valve)
| Batteries intégrées | 2 x 9,4 Ah (B) | 4 x 9,4 Ah (B) | 6 x 9,4 Ah (B) | 16 x 9 Ah (B) | 16 x 9 Ah (B)
| 20 x 9 Ah (B2) | 20 x 9 Ah (B2)
| Courant de charge | 1,5 A / 3-6 A | 1,5 A / 1,5-6 A | 1,5 A / 1,5-6 A | 0-4 A réglable (B, B2)
| réglable | réglable
| réglable | 0-12 réglable (S)
Temps de recharge
| (batteries intégrées) | 4 h pour 90 %
COMMUNICATIONS
| Interface utilisateur | Affichage LCD
| Cartes de communicat | ion
| e | n
| opt | ion | SNMP ; ModBus ; AS400 ; Sonde de sur
| veillance | d
| e l'environnem | e
nt
STANDARDS
| Sécurité | IEC/EN 62040-1
| CEM | IEC/EN 62040-2
| Performances | IEC/EN 62040-3
| Fabrication | ISO 9001:2015, ISO 14001:2015, OHSA | S 18001
POIDS, DIMENSIONS
| Poids | 9,2 / 3,9 kg | 17,4 / 6,4 kg | 22,7 / 6,4 kg | 53 / 63 / 13 kg | 55,2 / 65,2 / 15,2 kg
| Dimensions l x h x p | 144 x 228 x 356 mm | 190 x 327 x 399 mm | 190 x 327 x 399 mm | B / B2 : | B / B2 :
| 102 x 228 x 346 mm | 102 x 327 x 390 mm | 102 x 327 x 390 mm | 225 x 589 x 452 mm | 225 x 589 x 452 mm | 4NWP104083R0001_FR
| S : 225 x 348 x 452 mm | S : 225 x 348 x 452 mm
—
abb.com/ups
© Copyright 2017 ABB. Tous droits réservés.
Spécifications sujettes à changement sans préavis.
