URL: https://www.eneria.fr/download/17/onduleurs-statiques/1976/3-pv11-31-t-series-de-10-a-20-kva.pdf?preview=1
Accessed: 2026-11-04
From: https://www.eneria.fr/en/products/ups/static-ups/

Spéciﬁcations techniques
| PowerValue | 11/31
T
10-20 kVA
Classiﬁcation IEC/EN 62040-3
VFI-SS-111
Mode de fonctionnement
Double conversion en ligne
Classe du module de puissance
10-20 kVA
Mise en parallèle
Jusqu’à 4 unités (jusqu’à 80 kVA)
Facteur de puissance en sortie
0.9
Efﬁcacité de la double conversion
up to 93%
Efﬁcacité en Mode ECO
up to 97%
Masse maximale sans batteries
66.8 kg
Distorsion du courant en entrée THDi
<5 %
Facteur de puissance en entrée (PF)
0.99
Cartes de communication
SNMP / relay card
| © | Copyright 2017 ABB, Tous droits réservés.
Index
Caractéristiques de l’UPS........................................................................................3
Fréquence de conversion......................................................................................................................3
Augmentation de la phase d’exécution .................................................................................................3
Démarrage automatique du chargement...............................................................................................3
Extinction d’urgence (EPO) ...................................................................................................................3
Tension d’entrée et gamme de fréquence.............................................................................................3
Mise en parallèle...................................................................................................................................3
Batteries .................................................................................................................... 4
Autonomie de la batterie.......................................................................................................................4
Dispositifs UPS.........................................................................................................5
10 & 20 kVA - Vue de face.................................................................................................................5
10 kVA - Vue arrière............................................................................................................................5
20 kVA - Vue arrière............................................................................................................................5
Options ...................................................................................................................... 6
Carte d’interface de réseau...................................................................................................................6
Senseurs ..............................................................................................................................................6
Carte interface de relais ........................................................................................................................6
Spéciﬁcations techniques........................................................................................7
Données générales...............................................................................................................................7
Caractéristiques en entrée ....................................................................................................................7
Caractéristiques en sortie......................................................................................................................8
Caractéristiques de la batterie...............................................................................................................9
Interface utilisateur..............................................................................................................................10
Ecran et synoptique............................................................................................................................10
Dégagements .....................................................................................................................................11
Dispersion de chaleur .........................................................................................................................11
Câbles et fusibles................................................................................................................................12
Valeurs ................................................................................................................................................ 12
| Spéciﬁcations | techniques de la PowerValue 11/31 T | Page 2
| Caractéristiques de l’UPS | être d’abord reliés à
chaque UPS. Seule-
| Frequency conversion | ment après cette pro-
cédure, les UPS peu-
| Fonctionnant comme un convertisseur | vent être connectés
| de fréquence, PowerValue 11/31 T | en parallèle.
| convertit non seulement la fréquence | Des modèles à auton-
| d'alimentation (50 Hz à / de 60Hz), | omie prolongée et
| mais il protège également la charge | dotés d’un chargeur
| contre les perturbations électriques et | de batteries 8A in-
| garantit une charge supplémentaire | tégrés à l‘UPS sont
| de la batterie en cas de panne de | disponibles (sans bat-
| secteur. Le fonctionnement et l'instal- | teries internes)
lation sont simples et impliquent le
| câblage correct de l'UPS et le choix | Démarrage automa-
| du mode de conversion de fréquence | tique du chargement
| sur l’écran LCD. | Après une coupure de
| Gamme de fréquence d'entrée: | courant, l’UPS passe
| 40 - 70Hz | sur batterie. Si les bat-
| Fréquence de sortie: 50 or 60 Hz | teries sont complète-
| Déclassement de sortie: | ment déchargées et
| Entrée monophasée: 60% | que le système s’éteint,
| Entrée triphasée: | grâce au démarrage
| pas de déclassement | automatique du char-
gement, l’UPS redé-
| Augmentation de la phase | marrera automatique-
| d’exécution | ment une fois revenu le
| Les cabinets de batterie sont dispo- | courant.
| nibles pour augmenter la durée de | L’opérateur peut acti-
| fonctionnement du système. Chaque | ver, désactiver ou con-
| armoire peut | ﬁgurer cette fonction
| accueillir jusqu’à | par le biais du panneau
| LCD | selon
| les | Pour transférer l’UPS en mode ondu-
| 96 batteries 9Ah, | options suivantes:
leur, la sélection doit être faite par le
| et deux conﬁgu- | L’UPS chargera les batteries et
biais de l'écran LCD.
| rations sont pos- | redémarrera automatiquement (par
| sibles : 2x24x9 | défaut)
Tension d’entrée et gamme de
| Ah et 4x24x9Ah. | L’UPS chargera les batteries et dé-
fréquence
| Les armoires de | marrera immédiatement en by-pass.
Avec des tolérances d’entrées plus
| batteries sont | Dans ce cas, l’opérateur doit démar-
élevées, l'UPS fonctionne plus long-
| livrées vides et | rer l’onduleur manuellement.
temps en dérivation ou en mode nor-
| sont dotées de | L’UPS chargera les batteries et dé-
mal. Cela permet de réduire la consom-
| connexions et de | mation des batteries en cas de petites
| plateaux. Les | marrera immédiatement en by-pass.
variations de la fourniture d’énergie.
| batteries corres- | Dans ce cas, l’opérateur doit démar-
| pondant à chacune des deux conﬁgu- | rer l’onduleur manuellement.
Mise en parallèle
| rations sont vendues séparément | Les UPS PowerValue 11/31 T 10 et
| (batteries VLRA de 9Ah). | Extinction d’urgence (EPO) | 20 kVA UPS peuvent être installés en
| En activant la mise hors tension de | parallèle pour augmenter la puis-
| contrôle d'urgence de l'UPS, le sec- | sance totale du système ou pour
| teur et les sources DC à la charge | ajouter une redondance à ce dernier.
| sont entièrement déconnectés. | Les UPS sont livrés avec un tableau
| Fonctionnement : Pour repasser à | et des câbles pour la mise en paral-
| l'état normal de l'UPS, le connecteur | lèle. Aucun matériel supplémentaire
| EPO doit être réglé à sa conﬁguration | n’est nécessaire pour cette installa-
| originale (normalement fermé par un | tion.
cavalier sur le panneau arrière de
l'onduleur). Après cela, le statut OEB
| Pour connecter plusieurs cabinets de | doit être compensé à travers le menu
| batterie à un groupe d’UPS en paral- | LCD et l'onduleur va retrouver son
| lèle, les cabinets de batterie doivent | fonctionnement en mode by-pass.
| Spéciﬁcations techniques de la PowerValue | 11/31 T | Page 3
Batteries
PowerValue peut être conﬁguré avec des cabinets de batterie conformes pour répondre à des demandes d’utilisation pro-
longées. Accessible facilement, et remplaçables les batteries augmentent la disponibilité et réduisent le temps moyen de
dépannage (MTTR).
La nouvelle armoire de batteries est identique à l’ancienne version d’un point de vue mécanique, mais peut accueillir deux
fois plus de batteries et permet une conﬁguration ﬂexible : deux fois plus d’autonomie pour un même encombrement.
Autonomie de la batterie
| Conﬁguration | de
| l’armoire | de
| batteries | Conﬁguration
batterie
| A* | 2 x 24 x 9 Ah
| B** | 4 x 24 x 9 Ah
| UPS batteries | inernes
| UPS + A* | UPS + B**
| UPS + A* + B** | UPS | + 2B**
| 10 | kVA
| - | 69 / | 30 / 18 / 12 | 151 | / 69 / 42 / 30 | 262 / 109 / 69 / 49 | 380 / 151 | / 96 / 69
| 10 | kVA
| S | -
| - | 151 | / 69 / 42 / 30 | 262 / 109 / 69 / 49 | 380 / 151 | / 93 / 69
| 10 | kVA
| B | 29 / 12 / 6 / 4 | 109 | / 49 | / 29 / | 21 | 208 | / 87 / 55 / 39 | 302 / 130 / 82 / 58 | 442 / 176 | / 109 / 79
| 10 | kVA | B2 | 69 / 30 / 18 / 12 | 151 | / 69 | / 42 / | 30 | 262 | / 109 / 69 / 49 | 380 / 151 / 93 / 69 | 651 / 208 | / 122 / 87
| 20 | kVA
| - | 29 / | 12 / | 6 / 4 | 69 / | 29 / 18 / 12 | 69 / 49 / 29 / 21 | 151 / 69 / | 42 / 29
| 20 | kVA
| S | -
| - | 69 / | 29 / 18 / 12 | 69 / 49 / 29 / 21 | 151 / 69 / | 42 / 29
| 20 | kVA
| B | 29 / 12 / 6 / 4 | 69 / | 29 / 18 / 12 | 69 / | 49 / 29 / 21 | 151 / 69 / 42 / 29 | 208 / 97 / | 55 / 39
| *en | minutes
| à | 25
| / | 50 | / 75 / 100% de chargement
Les temps de runtime indiqués sont des estimations et ils sont valables à 20°C.
| Le temps actual de runtime du système dépend - parmi de nombreuses variables | -
| de l´âge des batteries | et
des conditions d'environnement.
| Spéciﬁcations techniques de la PowerValue 11/31 T | Page | 4
Dispositifs UPS
| 10 & 20 kVA - Vue de | face | 10
| kVA | - Vue arrière
20 kVA - Vue arrière
| # | Dispositif
| 1 | Ecran LCD
| 2 | LED
| 3 | Touches de contrôle
| 4 | Entrées de ventilation
| 5 | Terminaux de connexion
| 6 | Disjoncteur entrée
| 7 | Alimentation arrière de protection
| des | terminaux
| 8 | Ventilateurs
| 9 | Interface de réseau / slot AS400
| 10 | Contact EPO
| 11 | Porte RS232 / Porte USB
| 12 | Porte parallèle
| 13 | Roues / support et les freins
| 14 | Interrupteur de maintenance
| Spéciﬁcations techniques de la PowerValue | 11/31
| T | Page 5
Options
Carte d’interface de réseau
Permet un suivi en temps réel de votre système UPS via
un navigateur Internet standard.
Les dispositifs de surveillance d'ABB offrent une visibilité
en temps réel de l'état de votre équipement d'alimenta-
tion et aident à résoudre les problèmes avant qu'ils ne
deviennent critiques.
Modèles
|  | CS141 Basic slot / box
|  | CS141 Advanced slot / box
|  | CS141 ModBus slot / box
|  | Winpower SNMP
Senseurs
| Les capteurs de température, d'humidité et les signaux d'alarme | soutiennent
| la | surveillance
| de | l'état
| de | l'environnement
et
permettent une identiﬁcation efﬁcace des alarmes.
Carte d’interface de relais
Fournit des fermetures de contact pour la surveillance à distance des conditions d'alarme des systèmes
PowerValue 11/31 T.
| La carte peut être installée par l'utilisateur, est remplaçable à chaud et permet une communication avancée | entre
| l’UPS | et
l'ordinateur.
Modèles
|  | AS400
| Spéciﬁcations techniques de la PowerValue 11/31 T | Page 6
Spéciﬁcations techniques
| DONNEES GENERALES | 10 kVA | 20 kVA
| Puissance apparente | 10 kVA | 20 kVA
| Puissance active | 9 kW | 18 kW
| Type d’UPS | En ligne, sans transformateur
| Capacité en parallèle | Jusqu’à 4
| Batterie | Modèles avec ou sans batterie
| Classe de performance | VFI-SS-111
MECANIQUE
| Dimensions | 350x890x715 mm
(largeur/hauteur/profondeur)
| Masse | 56.3 kg / 65.0 kg
| (S | model) | 66.8 kg
| / | 68.0 (S model)
(sans batteries)
| Masse | 116.1 kg
-
(avec 1x24 x 9Ah batteries)
| Weight | 177.6 kg | 190 kg
(avec 2x24 x 9Ah batteries)
BRUIT ACCOUSTIQUE (selon IEC 62040-3)
| en mode normal (à <=25°C) at | <55 dBA | <55 dBA
100 / 50 % de chargement
| en batterie normal (à <=25°C) | <55 dBA | <55 dBA
at 100 / 50 % de chargement
SECURITE
| Accès | Opérateur
| Degré de protection contre les | IP 20
chocs et les entrées d’eau
COMPATIBILITE ELECTROMAGNETIQUE
Conforme à IEC 62040-2
| Catégorie d’émission | C3
/ Immunité
ENVIRONNEMENTALE
| Gamme de températures | de | -15°C – +50°C
stockage
| Gamme de températures | de | 0°C – +45°C
fonctionnement
| Humidité relative | ≤ 95% (sans condensation)
| Altitude maximale sans | 1000m
déclassement
INFORMATION COMPLEMENTAIRE ET USUELLE
| Connexion en entrée | 5 câbles, 3 phase + N + PE
| or | 3 câbles, | 1
| phase | + N + PE
| Connexion en sortie | 3 câbles, 1 phase + N + PE
| Câble d’entrée | Arrière
| Accessibilité | Arrière et face avant (batteries)
| Sortie d’air | Arrière
| Couleur | Pantone process black C (PPC-48)
OPTIONS
Cabinets de batterie
Cartes SNMP
Carte relais avec contact libres potentiels (sorties des clients)
INCLUS (PAR DEFAUT)
Kit parallèle (câble parallèle bord parallèle pré installé fourni avec chaque unité)
Kit d’alimentation en entrée simple ou double (câbles et plaques de métal)
Emballage fret maritime (boite en carton)
| CARACTERISTIQUES EN ENTREE | 10 kVA | 20 kVA
| Voltage noté | 1ph + N: 220 / 230 / 240 VAC
| (état d’équilibre, r.m.s) | 3ph + N: 380 / 400 / 415 VAC
| Fréquence notée | 50 Hz / 60 Hz (selectable)
| Spéciﬁcations techniques de la PowerValue 11/31 T | Page 7
| Tolérance de fréquence | ± 10%
| -23% | / | +20%
| at | <100% de chargement,
| Tolérance, se référant à 230V | -33%
| / | +20%
| at | <80% de chargement,
| -43% | / | +20%
| at | <60% de chargement,
| -48% | / | +20%
| at | <40% de chargement
Courant (r.m.s), noté (avec
| batteries chargées en entrée | 42 A | 84 A
400/230V)
Courant (r.m.s), maximum
| (avec batteries en chargement | 48 A / 54 A (S model) | 90 A / 97 A (S
model)
et entrée 400/230V)
| Distorsion harmonique totale | ≤5% (IEC 61000-3-4)
(THDi)
| Facteur de puissance | 0.99 @ 100% du chargement
| Courant de résistance tempo- | 2 kA (10 kVA)
| raire nominal (ICW) | 4 kA (20 kVA)
SYSTEME DE DISTRIBUTION AC: TN-S ET TT
| Phases requises | 3 ou 1
| Terre requise | Oui
INFORMATION COMPLEMENTAIRE ET USUELLE
| Connexion | 5 câbles, 3 phase + N + PE or 3 câbles, 1 phase + N + PE
| Câble d’entrée | Arrière
| Accessibilité | Arrière
| Walk In/Soft Start | Oui (Alimentation nécessaire pour le premier démarrage seulement)
| CARACTERISTIQUES EN SORTIE | 10 kVA | 20 kVA
| Puissance notée | 9000 W | 18000 W
SYSTEME DE DISTRIBUTION AC: TN-S ET TT
| Phases disponibles | 1
| Terre disponible | Yes
| Voltage noté | 208 / 220 / 230 / 240 VAC | (90% de | déclassement à 200Vac)
(état d’équilibre, r.m.s.)
| Variation en mode | ± 1%
normal / mode batterie
| DISTORTION HARMONIQUE | TOTALE (THDU), 100% CHARGEMENT
EN MODE NORMAL:
| Linéaire | < 2%
| Non linéaire | < 5%
(selon IEC 62040-3)
| DISTORTION HARMONIQUE | TOTALE (THDU), | 100%
| CHARGEMENT | EN
| MODE | BATTERIE:
| Linéaire | < 2%
| Non linéaire | < 5%
(selon IEC 62040-3)
Déséquilibre de tension et
| déplacement de phase, 100% | N/A
de déséquilibre de charge N/A
| TENSION TRANSITOIRE ET TEMPS DE | RECUPERATION, | 100%
| ETAPE | DE
CHARGEMENT:
| Linéaire | IEC 62040-3 Class 1
| Non linéaire | IEC 62040-3 Class 1
(selon IEC 62040-3)
| Transfert mode normal --> | 0 ms
mode batterie
| Fréquence (état d’équilibre), | 50 / 60 Hz (sélectionnable)
notée
| Variations en mode normal et | Max ± 10%
batterie
| Variation en free-running | ± 0.05
Hz
Erreur maximale de phase de
| synchronisation | ≤3°
(se référant à un cycle à 360°)
| Vitesse de balayage maximale | 1 Hz/s
| Spéciﬁcations techniques de la PowerValue 11/31 T | Page 8
| Courant nominal | 42 A | 84 A
(In, r.m.s. noté)
30 sec @ 150% du chargement
| Surcharge sur onduleur | 5 min @ 125% du chargement
20 min @ 110% du chargement
Capacité de passage du mode
| normal au mode batterie | 1.5 x In
(100ms) [A]
| Facteur de crête | 3 : 1
(Chargement supporté)
| Facteur de charge de | 0.9
puissance, noté
| Dépassement (gamme de | 0.8 lead
| – | 0.5
lag
lead-lag admissible)
EFFICACITE AC / AC EN MODE NORMAL, ET CHARGEMENT LINEAIRE:
| 100% du chargement | 93.1% | 93.7%
| 75% du chargement | 92.7% | 93.9%
| 50% du chargement | 91.6% | 93.6%
| 25% du chargement | 87.6% | 91.5%
| Efﬁcacité du mode ECO en | ≥97
chargement linéaire
BY-PASS—AUTOMATIQUE: COMMUTATEUR STATIQUE
Temps de transfert:
| onduleur => bypass / | 0 / 0 / 10 ms
bypass => onduleur /
mode éco => onduleur
Capacité de compensation
| par défaut (mode by-pass) | 10 x In1) (420) | 10 x In1) | (840)
pour 20 ms
| Surcharge en mode bypass | Continuellement @ <130%
load
1 minute @ >130% load
| Bypass - maintenance | Oui, standard
Protection des fusibles du
| by-pass ou câble du | Fusion externe selon section câbles
| et | fusibles
disjoncteur
| CARACT. DE LA BATTERIE | 10 kVA | 20 kVA
| Technologie | VRLA, plomb acide ventilé
| Nombre de blocs 12 V (ﬁxes) | 24 (10 kVA B) / 48 (10 kVA | B2) | 48 (20 kVA B)
Chargeur de batterie max.
| la capacité du chargeur de | 4 A / 8 A (S model) | 4 A / 8 A (S model)
courant
Chargeur de batterie max.
| capacité de chargeur de | 1.15 | kW / 2.3
| kW | (S model) | 1.15 kW / 2.3 kW (S
model)
puissance
| Tension ﬂottante (VRLA) | 2.28
VDC/cell
| Fin du déchargement tension | 1.65
VDC
(VRLA)
R.m.s. ondulation de courant
| (% de la capacité de la | ±2%
batterie)
| Compensation de température | Oui
| Test batterie | Test automatique et
| périodique | de
| la | batterie
(sélectionnable)
1) Avec fusibles recommandés, voir section Câbles et fusibles.
| Spéciﬁcations techniques de la PowerValue 11/31 T | Page 9
| INTERFACE UTILISATEUR | –
COMMUNICATION
MATERIELS STANDARD
| USB et RS232 sur porte | For service and for SNMP box
Sub-D9
| Porte parallèle | Parallel board included
| Slot SNMP/AS400 | For integration of optional SNMP or
relay cards
| Ecran + LEDs | Dot matrix 128x64 LCD display + 4
LEDs
MATERIELS OPTIONELS
| Carte SNMP | For monitoring and integration in network management
| Carte relais | For additional signal-monitoring and control
ECRAN ET SYNOPTIQUE
10 kVA
| Spéciﬁcations techniques de | la PowerValue 11/31 T | Page 10
| DEGAGEMENTS | 10 kVA | 20 kVA
| DEGAGEMENTS | MINIMAUX
POUR CHAQUE UPS
| A | 50 cm | 50 cm
| B | 50 cm | 50 cm
| C | 0 cm | 0 cm
| D | 5 cm | 5 cm
| DEGAGEMENTS | MINIMAUX
| POUR UPS AVEC AUTRES | CABINETS
| EN | LIGNE
| A | 50 cm | 50 cm
| B | 50 cm | 50 cm
| C | 0 cm | 0 cm
| D | 5 cm | 5 cm
| DISPERSION DE CHALEUR | 10 kVA | 20 kVA
| Flux d’air | De la face à l’arrière
| Dissipation de chaleur avec | 669 W / 2282.7 BTU | 1207 W / | 4118.5
BTU
100% de charge linéaire
| Dissipation de chaleur avec | 669
| W / | 2282.7
| BTU | 1207 W / | 4118.5
BTU
100% de charge non linéaire
(selon 62040-3)
| Flux d’air (25°-30°) avec 100% | 133 | m3/h | 240 m3/h
de charge non linéaire
| Dissipation de la chaleur sans | 160
| W | 170 W
charge
| Spéciﬁcations techniques de la PowerValue 11/31 T | Page 11
CABLES ET FUSIBLES
Sections câbles et fusibles recommandés selon (IEC 60950-1)
En alternative, les standards locaux doivent être respectés
| VALEURS | 10 kVA (1-1) | 10 kVA (3-1) | 20 kVA (1-1) | 20 kVA (3-1)
| ALIMENTATION ENTREE | SIMPLE
| Fusible d'entrée de type | 1
| x | 63A | 3
| x | 63A | 1
| x | 100A | 3
| x | 100A
A: gL ou CB
| Entrée câble A | 3
| x | 16mm2 | 5
| x | 16mm2 | 3
| x | 25mm2 | 5
| x | 25mm2
| Sortie câble D | 3
| x | 16mm2 | 3
| x | 16mm2 | 3
| x | 25mm2 | 3
| x | 25mm2
| Fusible de batterie Type | 2
| x | 40A | 2
| x | 40A | 2
| x | 80A | 2
| x | 80A
E: gR ou CB
| Câble de batterie E | 3
| x | 6mm2 | 3
| x | 6mm2 | 3
| x | 16mm2 | 3
| x | 16mm2
| ALIMENTATION ENTREE | DUALE
| Fusible d’entrée Type | 1
| x | 63A | 3
| x | 25A | 1
| x | 100A | 3
| x | 50A
B: gL ou CB
| Entrée câble B | 3
| x | 16mm2 | 5
| x | 4mm2 | 3
| x | 25mm2 | 5
| x | 10mm2
| Fusible d’entrée type | 1
| x | 63A | 1
| x | 63A | 1
| x | 100A | 1
| x | 100A
C: gR ou CB
| Câble d’entrée C | 3
| x | 16mm2 | 3
| x | 16mm2 | 3
| x | 25mm2 | 3
| x | 25mm2
| Sortie câble D | 3
| x | 16mm2 | 3
| x | 16mm2 | 3
| x | 25mm2 | 3
| x | 25mm2
| Fusible de batterie Type | 2
| x | 40A | 2
| x | 40A | 2
| x | 80A | 2
| x | 80A
E: gR ou CB
| Câble de batterie E | 3
| x | 6mm2 | 3
| x | 6mm2 | 3
| x | 16mm2 | 3
| x | 16mm2
| Spéciﬁcations techniques de la PowerValue 11/31 | T | Page 12
Nous contacter
| www.abb.com/ups | © Copyright ABB. Tous droits réservés.
| ups.sales@ch.abb.com | Les spéciﬁcations peuvent être modiﬁées sans noti-
ﬁcation préalable.
