URL: https://www.eneria.fr/download/17/onduleurs-statiques/1972/4-psc33-series-de-10-a-50-kva.pdf?preview=1
Accessed: 2026-11-04
From: https://www.eneria.fr/en/products/ups/static-ups/

TDS_ABB_POWERSCALE_10-50kVA_FR_REV-C
— UPS SYSTEMS
PowerScale 10-50 kVA
Spécifications techniques
© Copyright ABB. Tous droits réservés.
| 2 | TITRE DE LA BROCHURE SOUS-TITRE DE LA BROCHURE
| ARTICLE OU TITRE DE CHAPITRE | 3
| Informations sur | le document
| Nom de fichier | : | TDS_ABB_POWERSCALE_10-50kVA_FR_REV-C
| Modèle d’ASC | : | PowerScale 10-50 kVA
| Date de publication | : | 04.07.2018
| Publié par | :
Service de marketing produit
| Relu par | :
Recherche et développement
Service après-vente
| Numéro d’article | :
N/A
| Numéro de document | : | 4NWD003517
| Révision | :
C
| SOMMAIRE | 4
—
SOMMAIRE
| 1 | DESCRIPTION DU SYSTEME ................................................5
| 2 | CARACTERISTIQUES TECHNIQUES.....................................6
| 3 | CARACTERISTIQUES D’ENTRÉE...........................................7
| 3.1 | FACTEUR DE PUISSANCE D’ENTREE COMPARE
AVEC UNE CHARGE EN %............................................................ 7
| 3.2 | DISTORTION D’ENTREE COMPAREE AVEC LA CHARGE EN %... 7
| 4 | CARACTERISTIQUES DES BATTERIES.................................8
| 5 | CARACTERISTIQUES DE SORTIE..........................................9
| 5.1 | RENDEMENT AC/AC AVEC UNE CHARGE LINÉAIRE
JUSQU'À COSPHI 1.....................................................................10
| 6 | CARACTERISTQUES ENVIRONNEMENTALES................... 11
| 7 | NORMES................................................................................ 12
| 8 | COMMUNICATION ..............................................................13
| 8.1 | POWER MANAGEMENT DISPLAY (PMD).................................. 13
| 8.2 | DIAGRAMME SYNOPTIQUE...................................................... 13
| 8.3 | AFFICHAGE................................................................................. 13
| 8.4 | INTERFACES CLIENT (BORNES X1, STANDARD).....................14
8.4.1 ENTREES CLIENT DRY PORTS: BORNIER X1................14
| 8.4.2 | ENTREES CLIENT DRY PORTS:
BORNIER X1 (OPTION RELAIS CARD/SLOT) ..............14
| 9 | OPTIONS............................................................................... 15
| 9.1 | CARTE SNMP/WAVEMON MANAGEMENT SOFTWARE.......... 15
5
| 10 | AUTONOMIE DES BATTERIES.............................................16
| 10.1 | EXEMPLES D’AUTONOMIE DES BATTERIES A PLEINE
CHARGE AVEC DES COMPARTIMENTS STANDARD
ET UNE CONFIGURATION STANDARD DES BATTERIES......... 16
| 11 | PLANIFICATION DE L’INSTALLATION.................................22
| 11.1 | EVACUATION THERMIQUE PAR GAMME ASC,
AVEC CHARGE NON-LINÉAIRE.................................................23
| 12 | SCHEMAS DE PRINCIPE.......................................................23
| 12.1 | SCHEMAS DE CÂBLAGE ET DE PRINCIPE................................23
| 12.2 | SECTIONS DE CÂBLES ET GRANDEURS
DE COUPE-CIRCUITS RECOMMANDEES.................................23
12.2.1 CABINET A (10-15-20 KVA) &
CABINET B (10-15-20-25 KVA)
SCHEMA DE CÂBLAGE DES BORNES...........................23
12.2.2 CABINET C (25-30 KVA)
SCHEMA DE CÂBLAGE DES BORNES...........................24
12.2.3 CABINET C (40-50 KVA)
SCHEMA DE CÂBLAGE DES BORNES...........................24
| 12.3 | SCHEMA DE PRINCIPE POWERSCALE ....................................25
| DESCRIPTION DU SYSTEME | 6
—
| 1 | DESCRIPTION
| DU | SYSTEME
| La présence d’une protection de puissance sans coupures | Les centres de traitement de données les plus exigeants
| est d’une importance centrale dans un environnement où est | commencent par un faible besoin de puissance avant de
| exigé un temps de défaillance de zéro pour cent. Des | développer pleinement leur pleine capacité. Dans ce cas, il
| concepts sollicitables et aisément adaptables sont | est important que le manque de puissance soit couvert sans
| nécessaires pour assurer la protection de la puissance, afin | répercussion sur la charge appliquée. Des actualisations du
| de satisfaire les exigences actuelles d’environnements IT | système peuvent, avec POWERSCALE, être réalisées, ce qui
| dynamiques et orientés sur les processus. | permet d’obtenir la plus haute disponibilité possible d’une
alimentation sans coupure sans commutation transitoire de
| Une protection illimitée de la puissance est partout | la charge sur un réseau de remplacement (by-pass).
demandée, là où la continuité du déroulement de l’activité a
| une importance élevée. POWERSCALE représente la base de | Ces spécifications techniques contiennent des informations
| la disponibilité d’une protection continue de la puissance | détaillées sur les caractéristiques mécaniques, électriques
| pour des informations critiques du point de vue réseau dans | et relatives à l’environnement de POWERSCALE et vous
| les centres de traitement de données des entreprises. | aident à répondre aux questions des utilisateurs finaux. Le
système POWERSCALE a été conçu de manière à satisfaire
| POWERSCALE est une installation ASC à double conversion | les exigences de sécurité et de résistance CEM les plus
| selon les derniers standards de la technique et dispose | strictes, de même que les autres standards importants pour
| d’une topologie (VFI, Voltage and Frequency Independent) | les ASC.
indépendante de la tension et de la fréquence,
| correspondant aussi bien aux exigences d’une extrême | POWERSCALE est une unité ASC autonome, qui peut être
| disponibilité que d’une compatibilité avec l’environnement | couplée en parallèle pour accroître la protection de la
| selon le standard IEC 62040-3 (VFI-SS-111). | puissance et/ou pour des raisons de redondance. Sept
classes de puissance différentes sont offertes: 10-15-20-25-
| POWERSCALE intègre toutes les caractéristiques | 30-40-50kVA en trois tailles différentes de cabinet. Jusqu’à
| pertinentes pour l’industrie, comme par exemple une | vingt unités ASC peuvent être couplées en parallèle, de
| adaptabilité améliorée à la puissance, la possibilité d’un | manière à atteindre n'importe quel capacité de puissance en
| mode parallèle, de même que d’une facilité de liaison. | utilisant une configuration de batteries commune ou
séparée.
Dans une exploitation en configuration parallèle, chacune
des unités POWERSCALE peut assurer le rôle directeur. On
peut ainsi éviter des points de défaillance isolés dans la
chaîne en mode parallèle et garantir la disponibilité de la
puissance.
| 7 | POWERSCALE 10-50 KVA SPÉCIFICATIONS TECHNIQUES
—
| 2 | CARACTERISTIQUES
TECHNIQUES
| 2.1 CARACTERISTIQUES MECANIQUES DE LA POWERSCALE | 10-20KVA
| CABINET | A
| PowerScale Cabinet A | Gamme de puissance
| kVA | 10 | 15 | 20
| Dimensions (LxHxP) | mm | 345x720x710
| Poids sans batterie | kg | 48
Poids avec 48 blocs de batterie de
| 7Ah | kg | 168
| En emballement standard | kg | +12
| Couleur | Gris | graphiteRAL 7024
| 2.2 CARACTERISTIQUES MECANIQUES DE LA POWERSCALE | 10-25KVA
| CABINET | B
| PowerScale Cabinet B | Gamme de puissance
| kVA | 10 | 15 | 20 | 25
| Dimensions (LxHxP) | mm | 345x1045x710
| Poids sans batterie | kg | 68
| Poids avec 96 blocs de batterie | de
| 7Ah | kg | 308
| En emballement standard | kg | +12
| Couleur | Gris graphite RAL 7024
| 2.3 CARACTERISTIQUES MECANIQUES DE LA | POWERSCALE | 25-50kVA
| CABINET | C
| PowerScale Cabinet C | Gamme de puissance
| kVA | 25 | 30 | 40 | 50
| Dimensions (LxHxP) | mm | 440x1400x910
| Poids sans batterie | kg | 440x1400x910
| Poids avec batterie | 9Ah: 177 / 28Ah: 160
| 144 blocs de 7/9Ah | kg
| 48 blocs de 28Ah | kg | 537
| En emballement standard | kg | 640
| Couleur | Graf
| fito | grey R
| AL | 7024
| CARACTERISTIQUES D'ENTRÉE | 8
—
| 3 | CARACTERISTIQUES
D’ENTRÉE
| Modèle ASC | PS 10 | PS 15 | PS 20 | PS 25 | PS 30 | PS 40 | PS 50
| Puissance de sortie | kVA | 10 | 15 | 20 | 25 | 30 | 40 | 50
| Tension d’entrée nominale | V | 3x380/220V+N, 3x400V/230V+N, 3x415/240V+N
| Tolérance de la tension d’entrée | V | (-10%/+15%) 3x360/207 V à 3x460/264 V pour <100 % load
| (par rapport à 3x400/230V) pour | des
| charges | en
| %: | (-20%/+15%) 3x320/184 V à 3x460/264 V pour < 80 % load
(-30%/+15%) 3x280/161 V à 3x460/264 V pour < 60 % load
| Fréquence d’entrée | Hz | 35 – 70
| Facteur de puissance d’entrée (PF) | PF=0.99 @ 100 % de charge
| Courant d’enclenchement | A
max. In
| Distorsion d’entrée THDi | Forme sinusoïdale THDi < 3 % @ 100% de charge
| Puissance d’entrée max. à la puissance de sortie | kW | 9.6 | 14.4 | 19.1 | 23.9 | 28.7 | 38.3 | 47.9
nominale et les batteries chargées (cos @ sortie = 0.9)
| Courant d’entrée max. à la puissance de sortie nominale | A | 13.9 | 20.8 | 27.8 | 34.7 | 41.6 | 55.5 | 69.4
et les batteries chargées (cos @ sortie = 0.9)
| Puissance d’entrée max. à la puissance de sortie | kW | 10.5 | 15.7 | 21 | 26.2 | 31.4 | 41.9 | 52.4
nominale et les batteries déchargées
(cos @ sortie = 0.9)
| Courant d’entrée max. à la puissance de sortie nominale | A | 15.2 | 22.8 | 30.4 | 37.9 | 45.5 | 60.7 | 75.9
et les batteries déchargées (cos @ sortie = 0.9)
| Courant de résistance temporaire nominal (ICW) | kA, s | 10 pour 1.5 s
Système de distribution de l'alimentation AC: TN-S.
| Note: en mode bypass statique ou en mode éco TN-C et | TN-C-S,
| le | courant PE peut augmenter à plus
| de | 5% des
| courants | de
phase.
| Phases nécessaires | 3
| Neutre nécessaire | Oui
| 3.1 | FACTEUR DE PUISSANCE D’ENTREE COMPARE | 3.2
DISTORTION D’ENTREE COMPAREE AVEC
| AVEC UNE CHARGE EN % | LA CHARGE EN %
| Facteur de puissance d’entrée (phase en avance) | Courant
| d’entrée Distorsion | THDi
| Facteur de puissance d’entrée | Distorsion d’entrée TDHi % | 6
| 1 | 5.5
| 0.96 | 0.985 | 0.99 | 0.99 | 5
| 0.8 | 4.5
| 0.6 | 4 | 4.0 | 3.7
| 3.5 | 3.4
| 0.4 | 3 | 3.0
| 0.2 | 2.5
2
| 0 | 1.5
| 25 | 50 | 75 | 100 | 25 | 50 | 75 | 100
| Charge | %
Charge %
| Note: selon | la
puissance
| 9 | POWERSCALE 10-50 KVA SPÉCIFICATIONS TECHNIQUES
—
| 4 | CARACTERISTIQUES
| DES | BATTERIES
| Gamme ASC | 10kVA | 15kVA | 20kVA | 25kVA | 30kVA | 40kVA | 50kVA
| Type de cabient | A
| B | A
| B | A
| B | B
| C | C
| C | C
| Min/Max nombre blocs de | No. | 20-50(*) | 24-50(*) | 26-50(*) | 26-50(*) | 32-50(*) | 20-50(*) | 20-50(*) | 30-50(*)
batterie 12V par chaîne
| Min/Max nombre de cellules NiCd | No. | 200-500(*) | 240-500(*) | 260-500(*) 260-500(*) | 320-500(*) | 200-500(*) | 200-500(*) | 300-500(*)
12V
| Courant de decharge maximum | A | 20 | 24 | 31 | 59 | 79 | 67
| Courant de charge max. batteries | A | 4A | 6A
| Tension flottante (VRLA / NiCd) | VDC / | 2.25 / 1.40
cellule
| Fin de la tension de décharge | VDC / | 1.65 / 1.05
| (VRLA / NiCd) | cellule
| Courbe de charge des batteries | aucune ondulation; IU (DIN 41773)
| Compensation de température prévue | standard (sonde de température en option)
| Test batteries | automatique et périodique (réglable)
| Type de batteries | VRLA sans entretien ou NiCd
Note : (*) Selon la charge effective dans le kW employé par le module (voir le tableau ci-dessous)
Max no. for internal batteries is 48, max no. for extern batteries is 50
| Description | 10
| kVA | 15
| kVA | 20
| kVA | 25 kVA
| Type de cabinet | A
| B | A
| B | A
| B | B
| Puissance maximale en | 6 | 8 | 9 | 6 | 8 | 9 | 8 | 10 | 12 | 13.5 | 8 | 10 | 12 | 13.5 | 9 | 12 | 16 | 18 | 9 | 12 | 16 | 18 | 12 | 16 20 | 22.5
[kW]
| Nombre minimum de | 20 | 24 | 26 | 20 | 24 | 26 | 24 | 28 | 32 | 36 | 24 | 28 | 32 | 36 | 26 | 32 40 | 44 | 26 | 32 40 | 44 | 32 | 40 46 | 48
blocs de batteries par
chaîne
| Nombre maximum de | 2 x | 2 x | 2 x | 2 x | 2 x | 2 x | 2 x | 2 x | 2 x | 2 x | 2 x | 2 x | 2 x | 2 x | 2 x
| blocs de batterie | 48 | 48 | 48 | 48 | 48 | 48 | 48 | 48 | 48 | 48 | 48 | 48 | 48 | 48 | 48 | 48 48 | 48 | 48 | 48 | 48 | 48 | 48 | 48 | 48 | 48
internes dans le cabinet
PSC
| Description | 25 kVA | 30 kVA | 40 kVA | 50 kVA
| Type de cabinet | C
| Puissance maximale en | 12 | 16 | 20 | 22.5 | 20 | 24 | 27 | 25 | 32 | 36 | 30 | 35 | 40 | 45
[kW]
| Nombre minimum de | 32 | 32 | 40 | 46 | 20 | 24 | 28 | 26 | 32 | 36 | 30 | 34 | 40 | 46
blocs de batteries par
chaîne
Nombre maximum de
| blocs de batterie | 3
| x | 48
internes7/9 Ah
Nombre maximum de
| blocs de batterie | 1
| x | 48
internes 28 Ah
| CARACTERISTIQUES DE SORTIE | 10
—
| 5 | CARACTERISTIQUES
| DE | SORTIE
| Modèle ASC | PS 10 | PS 15 | PS 20 | PS 25 | PS 30 | PS 40 | PS 50
| Puissance de sortie | kVA | 10 | 15 | 20 | 25 | 30 | 40 | 50
| Facteur de puissance de la charge, | 0.9 (lead)
nominal
| Déplacement (plage autorisée) | ≤ 0.9
| Courant nominal de sortie (In) | A | 14.4 | 21.7 | 28.9 | 36.1 | 43.3 | 57.7 | 72.2
@ puissance nominale en kVA
(400Vac)
| Puissance de sortie | kW | 9 | 13.5 | 18 | 22.5 | 27 | 36 | 45
| Courant nominal de sortie (In) | A | 13.0 | 19.5 | 26.0 | 32.5 | 39.0 | 52.0 | 65.0
@ puissance nominale en kW
(400Vac)
| Tension de sortie nominale | V | 3x380/220V ou 3x400/230V ou 3x415/240V
| Stabilité de la tension de sortie | %
| Statique: | < +/- 1%
| Dynamique (charge graduelle 0%-100% ou 100%-0%) | < +/- 4%
Distorsion harmonique totale (THDu), 100% de charge, mode normal :
| Linéaire | % | < 2.0
| Non linéaire (selon CEI 62040-3) | % | < 4.0
Distorsion harmonique totale (THDu), 100% de charge, mode batterie:
| Linéaire | % | < 2.0
| Non linéaire (selon CEI 62040-3) | % | < 4.0
| Déséquilibre de tension et | ° | < +/- 0.1
déplacement de phase, 100 %
de charge de déséquilibre
| Fréquence de sortie | Hz | 50 Hz ou 60 Hz
| Tolérance de la fréquence de | %
| Synchronisée avec le réseau | < +/- 2 %
| sortie | (sélectionnable pour le mode bypass)
| ou | < +/- 4 %
| à vide | +/- 0.1 %
| Vitesse de balayage max. | Hz/s | 1
| Mode bypass | A la tension nominale de 3x400 V | +/- 15 %
ou 196 V à 264 V ph-N
| Asymétrie de charge admissible | % | 100%
(les 3 phases régulées
indépendamment)
| Surcharge admissible sur | min | 110% Charge → 5 min | 110% Charge → 10 min
| l'onduleur | 125% Charge → 20 seconds | 125% Charge → 1 min
| Capacité de résolution des | A | 3.0 x In | 2.1 x In | 2.2 x In | 2.5 x In | 2.1 x In | 2.3 x In | 2.6 x In
défauts en mode normal et
en mode batterie (40ms)
| Capacité de résolution des | A | approx. 10 x courant de sortie nominal (In) (RMS)
défauts (mode bypass) pour
10 ms
| Facteur de crête | 3 : 1
(Charge supportée)
| Protection de surtension | % | +15
de sortie
Système de distribution de l'alimentation AC: TN-S.
| Phases nécessaires | 3
| Neutre nécessaire | Oui
| 11 | POWERSCALE 10-50 KVA
| SPÉCIFICATIONS | TEC
HNIQUES
| 5.1 | RENDEMENT AC/AC avec une charg
| e linéaire jusq | u'à | cosphi 1
| % | Charge linéaire (cosp | hi = 1)
| 100 | 94.5 | 95 | 95.5 | 95.5
95
90
85
80
75
70
| 25 | 50 | 75 | 100
Charge %
| NOTE | :
| s | elon puissance ASC
| CARACTERISTQUES ENVIRONNEMENTALES | 12
—
| 6 | CARACTERISTQUES
ENVIRONNEMENTALES
| Gamme d'ASC | 10kVA | 15kVA | 20kVA | 25kVA | 30kVA | 40kVA | 50kVA
| Bruit audible à une charge de | dBA | 60/53 | 60/53 | 58/50 | 58/50 | 58/50 | 58/50 | 66/57
100% / 50%
| Température de service | °C | 0 – 40
| Température ambiante des | °C | 20 – 25
batteries (recommandée)
| Température d’entreposage | °C | -25 – +70
| Durée d’entreposage des | Max. 6 mois
batteries à la température
ambiante
| Altitude max. | m | 1000m (3300ft) sans détérioration
(dessus du niveau de la mer)
| Facteur de détérioration pour | Indicateur
| de | niveau de la mer au-
| dessus (m / ft) | Facteur de
| détérioration | de
| la | puissance
| une utilisation à une altitude | 1500 / 4850 | 0.95
| de 1000 m selon (IEC 62040-3) | 2000 / 6600 | 0.91
| 2500 / 8250 | 0.86
| 3000 / 9900 | 0.82
| Humidité relative de l’air | Max. 95% (sans
condensation)
| Accessibilité. | Accès par l’arrière
Accès en façade
Sécurité: operateur / restreint
| Implantation | Ecartement min. 20 cm à l’arrière (pour le ventilateur)
| Câblage de puissance entrée | Bas côté arrière
Bas côté avant
et sortie
| Rendement double conversion | %
| Charge : | 100 % | 75 % | 50% | 25%
| (à cosφ1.0) (selon la puissance) | 95.5% | 95.5% | 95% | 94.5%
| Rendement en mode ECO | % | 98 %
à une charge de 100 %
| 13 | POWERSCALE 10
| - | 50
| K | VA
| SPÉCIFIC | ATIONS
| TECHNIQUE | S
—
| 7 | NORMES
| Sécurité | IEC/EN 62040-1, IEC/EN 60950-1
| Compatibilité électromagnétique | IEC/EN 62040-2, IEC/EN61000-3-2
,
IEC/EN61000-6-2
| Classification CEM pour | 10kVA | 15-50kVA
| Classe d’émission | C2 | C3
| Class d’immunité | C3
| Comportement de la puissance | IEC/EN62040-3
| Certification produit | CE
| Degré de protection | IP 20
| COMMUNICATION | 14
—
| 8 | COMMUNICATION
| ARTICLES STANDARD | ARTICLES OPTIONNEL
| RS232 sur le port | Pour la surveillance et l’intégra-
*Relay card + USB
| Sub-D9 | tion dans le management du ré-
inclus:
| seau | Interfaces client:
| • | Alarme générale
| Interfaces client: | 1 arrêt à distance [ARRET D’UR- | 5 sorties
| • | Charge sur Bypass
| entrées DRY PORT | GENCE (contact de repos)]
| DRY PORTS | •
Tension batterie faible
| 1 GEN-ON (contact de repos) | •
Charge sur Onduleur
| 1 entrée client programmable | •
Panne réseau
(contact de repos)
| 1 capteur de température pour la | *RS232 sur le port
Pour la signalisation à distance et
| commande des batteries | USB
l’arrêt automatique de l’ordinateur
| 1 12 vdc source (max. 250 mA) | Carte SNMP (fente
Carte SNMP
| RJ45 port | Pour des applications Multidrop
| déjà inclus) | Pour la surveillance et l’intégration
| Power Management | Affichage LCD
dans le management du réseau
| Display (PMD) | *Inclus(es) et monté(e)s en usine sur les modèles
préconfigurés. Découvrez toutes les offres chez votre
revendeur ou dans votre bureau de vente ABB local.
| — | 8.1
| POWER MANAGEMENT DISPLAY (PMD) | témoin LED BATTERIE est normalement allumé et
| Figure 8.3-1: | L'unité PMD conviviale comprend trois parties: le
quand il alimente la charge il clignote. Le témoin
Power Management
| Display (PMD) of | DIAGRAMME SYNOPTIQUE, les TOUCHES de
LED ALARME est une indication d'un état d'alarme
| POWERSCALE | COMMANDE et l'affichage LCD, sur lequel
interne ou externe. Un signal d'alarme acoustique
| apparaissent toutes les informations de | est simultanément activé.
surveillance nécessaires sur le système ASC.
| 8.3 | AFFICHAGE
| 8.2 | DIAGRAMME SYNOPTIQUE | L'affichage LCD comportant 2 x 20 caractères
| L'état général du système ASC peut être identifié | simplifie la communication avec le système ASC.
| sur le diagramme synoptique. Les témoins LED | Le LCD guidé par menu permet d'accéder à
| indiquent l'état du flux de puissance et les | l'EVENT REGISTER ou à la surveillance de U,I,f,P à
| témoins LED correspondants changent de couleur | l'entrée et à la sortie, à la durée d'autonomie
| du vert (normal) à rouge (alarme) en cas de panne | (Autonomy Time) et à d'autres messages, à
| de secteur ou d'une commutation de charge de | l'exécution des ordres, comme par exemple le
| l’onduleur sur bypass ou inversement. Les LED | démarrage et l'arrêt de l’ASC ou à la commutation
| LINE 1 (redresseur) et LINE 2 (bypass) indiquent la | de charge de l’ASC sur BYPASS et inversement et
| disponibilité de l'alimentation par le réseau. | d'autre part il sert au DIAGNOSTIC (SERVICE
| Lorsque les LED ONDULEUR et BYPASS sont | MODE), aux réglages et aux tests (autres détails
| vertes, elles indiquent quelle source des deux | voir MANUEL D'UTILISATION du POWERSCALE).
fournit la puissance à la charge critique. Le
—
8.3-1
| 15 | POWERSCALE 10-50 KVA SPÉCIFICATIONS TECHNIQUES
—
| Figure 8.4.2-1: | 8.4 | INTERFACES CLIENT (bornes X1, | 8.4.2
*ENTREES CLIENT DRY PORTs:
| Bornes à ressort Phoenix | Standard) | bornier X1 (option relais card/slot)
–connexions (X1)
Prévues pour la signalisation automatique et l’ar-
| * | 8.4.1 | ENTREES CLIENT DRY PORTs: bornier X1 | rêt ordinaire de serveurs, AS400, ou des systèmes
| Inclus(es) et monté(e)s | Raccordement de dispositifs de télécommande,
d’automatisation des bâtiments.
| en usine sur les modèles | mode générateur, solutions spécifiques aux cli-
préconfigurés. Décou-
| vrez toutes les offres | ents (voir manuel utilisateur /OPTIONS)
Tous les contacts sans potentiel sont conçus
| chez votre revendeur | pour max. 60 VAC et max 500 mA.:
ou dans votre bureau
de vente ABB local.
Toutes les interfaces sont reliées par des bornes à
ressort Phoenix aves des fils de 0,5 mm2
| Bornier | Borne
| Contact | Signal
| Sur l’écran | Fonction
| STANDARD | X1 | X1 / 10
| TERRE | TERRE | Source 12 V CC
| X1 / 9 | ENTRÉE | +12 V CC | (Charge max. 200 mA)
| X1 / 8 | TERRE
| TERRE | Arrêt à distance
| ENTRÉE | +12 V CC
(Ne retirez pas les cavaliers montés d’usine tant
| X1 / 7 | qu’un arrêt d’urgence externe n’est pas connecté.)
| X1 / 6 | TERRE
| TERRE | Température batterie
| ENTRÉE | + 3,3 V
(Si le chargeur de batteries est connecté, son
| X1 / 5 | CC
courant dépend de la température de la batterie.)
| X1 / 4 | TERRE
| TERRE | Entrée client 1
| X1 / 3 | ENTRÉE | +12 V CC
(Fonction sur demande, à définir)
| X1 / 2 | TERRE
| TERRE | GEN_OPERATION (FONCTIONNEMENT GÉN.)
| X1 / 1 | ENTRÉE | +12 V CC
(NC = génératrice allumée)
| X1 | X1 / 15
| C | COMMON_ALARM
Ligne commune
| *OPTIONNEL (carte relais et (port) USB) | X1 / 14
| NC | ALARME
| (ALARME | PAS d’état d’alarme
| X1 / 13 | NO
| GÉNÉRALE) | Alarme générale (système)
| X1 / 12 | C
| LOAD_ON_MAINS | Ligne commune
| X1 / 11 | NC
| Message | (CHARGE SUR
(Charge sur onduleur)
| X1 / 10 | NO
| RÉSEAU) | Charge sur Bypass (réseau)
| X1 / 9 | C
| BATT_LOW | Ligne commune
| X1 / 8 | NC
| ALARME | (BATTERIE FAIBLE)
Batterie OK
| X1 / 7 | NO
Batterie faible
| X1 / 6 | C
| LOAD_ON_INV | Ligne commune
| X1 / 5 | NC
| Message | (CHARGE SUR
(Charge sur bypass réseau)
| X1 / 4 | NO
| ONDULEUR) | Charge sur onduleur
| X1 / 3 | C
| MAINS_OK | Ligne commune
| X1 / 2 | NC
| ALARME | (RÉSEAU OK)
Panne réseau
| X1 / 1 | NO
Réseau disponible
+ USB
—
8.4.2-1
| OPTIONS | 16
—
| 9 | OPTIONS
—
| Figure 9.1-1: Adap- | -
| Carte SNMP et WaveMon Management | 9.1
Carte SNMP/WaveMon Management Soft-
| teur SNMP | Software, Modbus Protocol, USB
ware
| - | Armoires à batteries externes
Le protocole Simple Network Management Proto-
| - | Kit parallèle, kit synchrone
col (SNMP) est un protocole de communication
| - | Transformateur d'entrée/sortie pour tensions
normalisé sur le plan mondial. Il est utilisé pour
| spéciales | surveiller n'importe quel appareil du réseau à
| - | Protection contre la réinjection
l'aide d'un langage de commande simple. Le logi-
| - | Capteur de température pour la surveillance
ciel de management ASC WaveMon met, au
| de la température des batteries | moyen d'un logiciel interne, aussi les données à
| - | Relais et carte USB
disposition dans le format SNMP. Le système
d'exploitation que vous utilisez doit émuler le pro-
tocole SNMP. Nous offrons notre logiciel Wave-
Mon avec une fonctionnalité SNMP pour Novell,
OS/2, tous les systèmes Windows tournant sur
INTEL et ALPHA, DEC, VMS, Apple.
Deux types d'interface SNMP de fonction iden-
tique sont disponibles: un adaptateur SNMP ex-
terne (Box) et une carte SNMP interne. Les deux
peuvent gérer le système parallèle (modules N) et
délivrer soit des valeurs générales –uniformes
pour l'ensemble du système parallèle- ou des
valeurs spécifiques de certains modules.
Adapteur SNMP externe
ASC
| — | Carte SNMP interne
9.1-1
| 17 | POWERSCALE 10-50 KVA SPÉCIFICATIONS TECHNIQUES
—
| 10 | AUTONOMIE DES BATTERIES
| 10.1 | EXEMPLES D’AUTONOMIE DES BATTERIES A
PLEINE CHARGE AVEC DES COMPARTIMENTS
STANDARD ET UNE CONFIGURATION STANDARD
DES BATTERIES
| Powerscale 10kVA | , | 9
kW
| Puissance | de charge (kW
)
| 6 | 8 | 9
| Autonomie (min) | 7Ah batt | 9Ah batt | 7Ah batt | 9Ah batt | 7Ah batt | 9Ah bat
t
| 6 | 1 x 24 | 1 x 20 | 1 x 32 | 1 x 24 | 1 x 34 | 1 x 26
| 8 | 1 x 28 | 1 x 22 | 1 x 38 | 1 x 26 | 1 x 42 | 1 x 28
| 10 | 1 x 32 | 1 x 24 | 1 x 46 | 1 x 32 | 1 x 48 | 1 x 34
| 12 | 1 x 40 | 1 x 28 | 2 x 26 | 1 x 36 | 2 x 30 | 1 x 40
| 15 | 1 x 48 | 1 x 32 | 2 x 32 | 1 x 42 | 2 x 36 | 1 x 48
| 18 | 2 x 30 | 1 x 38 | 2 x 36 | 1 x 48 | 2 x 40 | 2 x 28
| 20 | 2 x 30 | 1 x 40 | 2 x 40 | 2 x 28 | 2 x 44 | 2 x 30
| 22 | 2 x 36 | 1 x 48 | 2 x 48 | 2 x 32 | 2 x 48 | 2 x 32
| 25 | 2 x 36 | 1 x 48 | 2 x 48 | 2 x 32
| n.a. | 2 x 36
| 30 | 2 x 40 | 2 x 28
| n.a. | 2 x 38
| n.a. | 2 x 42
| 35 | 2 x 46 | 2 x 32
| n.a. | 2 x 42
| n.a. | 2 x 48
| 40 | n.a. | 2 x 36
| n.a. | 2 x 48
| n.a. | n.a.
| 60 | n.a. | 2 x 48
| n.a. | n.a.
| n.a. | n.a.
Limit batt min A
| 20 blocs | 24 blocs | 26
blocs
Limit batt min B
| Cabinet | A: max 1 x 48 x 7/9Ah
batteries
| Cabinet | B: max 2 x 48 x 7/9Ah
batteries
| AUTONOMIE DES BATTERIES | 18
| Powerscale 15kVA, | 13.5kW
| Puissance | de
charge (kW)
| 8 | 10 | 12 | 13.5
| Autonomie (min) | 7Ah batt | 9Ah batt | 7Ah batt | 9Ah batt | 7Ah batt | 9Ah batt | 7Ah batt | 9Ah batt
| 6 | 1 x 32 | 1 x 24 | 1 x 40 | 1 x 28 | 1 x 48 | 1 x 32 | 2 x 36 | 1 x 36
| 8 | 1 x 38 | 1 x 26 | 1 x 48 | 1 x 34 | 2 x 32 | 1 x 40 | 2 x 36 | 1 x 42
| 10 | 1 x 46 | 1 x 32 | 2 x 28 | 1 x 40 | 2 x 34 | 1 x 48 | 2 x 40
n.a.
| 12 | 2 x 26 | 1 x 36 | 2 x 34 | 1 x 48 | 2 x 40 | 2 x 32 | 2 x 48 | 2 x 36
| 15 | 2 x 32 | 1 x 42 | 2 x 40 | 2 x 28 | 2 x 48 | 2 x 32
| n.a. | 2 x 36
| 18 | 2 x 36 | 1 x 48 | 2 x 46 | 2 x 32
| n.a. | 2 x 38
| n.a. | 2 x 42
| 20 | 2 x 40 | 2 x 28 | 2 x 48 | 2 x 36
| n.a. | 2 x 40
| n.a. | 2 x 48
| 25 | 2 x 48 | 2 x 32
| n.a. | 2 x 40
| n.a. | 2 x 48
| n.a. | n.a.
| 30 | n.a. | 2 x 38
| n.a. | 2 x 48
| n.a. | n.a.
| n.a. | n.a.
| 35 | n.a. | 2 x 42
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| 40 | n.a. | 2 x 48
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| 60 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
Limit batt min A
| 24 blocs | 28
| blocs | 32
| blocs | 36 blocs
Limit batt min B
| Cabinet A: max 1 x 48 | x | 7/9Ah batteries
| Cabinet B: max 2 x 48 | x | 7/9Ah batteries
| Powerscale 20kVA, | 18kW
| Puissance | de
charge (kW)
| 9 | 12 | 16 | 18
| Autonomie (min) | 7Ah batt | 9Ah batt | 7Ah batt | 9Ah batt | 7Ah batt | 9Ah batt | 7Ah batt | 9Ah bat
t
| 4 | 1 x 34 | 1 x 26 | 1 x 48 | 1 x 32
| n.a. | 1 x 44
| n.a. | 1 x 46
| 6 | 1 x 34 | 1 x 26 | 1 x 48 | 1 x 32 | 2 x 40 | 1 x 44 | 2 x 44 | 1 x 46
| 7 | 1 x 40 | 1 x 28 | 2 x 32 | 1 x 36 | 2 x 40 | 1 x 48 | 2 x 44 | 2 x 44
| 8 | 1 x 42 | 1 x 30 | 2 x 32 | 1 x 40 | 2 x 40
| n.a. | 2 x 46 | 2 x 44
| 10 | 2 x 26 | 1 x 36 | 2 x 34 | 1 x 48 | 2 x 46 | 2 x 40 | 2 x 48 | 2 x 44
| 11 | 2 x 28 | 1 x 38 | 2 x 38 | 1 x 48 | 2 x 48 | 2 x 40
| n.a. | 2 x 44
| 12 | 2 x 30 | 1 x 40 | 2 x 40 | 2 x 32
| n.a. | 2 x 40
| n.a. | 2 x 44
| 15 | 2 x 36 | 1 x 48 | 2 x 48 | 2 x 34
| n.a. | 2 x 42
| n.a. | 2 x 48
| 17 | 2 x 38 | 2 x 28
| n.a. | 2 x 36
| n.a. | 2 x 48
| n.a. | n.a.
| 18 | 2 x 40 | 2 x 28
| n.a. | 2 x 38
| n.a. | n.a.
| n.a. | n.a.
| 20 | 2 x 44 | 2 x 32
| n.a. | 2 x 40
| n.a. | n.a.
| n.a. | n.a.
| 25 | 2 x 48 | 2 x 36
| n.a. | 2 x 48
| n.a. | n.a.
| n.a. | n.a.
| 30 | n.a. | 2 x 42
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| 35 | n.a. | 2 x 48
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
Limit batt min A
| 26 blocs | 32
| blocs | 40
| blocs | 4 | 4
blocs
Limit batt min B
| Cabinet A: max 1 x 48 | x | 7/9Ah batteries
| Cabinet B: max 2 x 48 | x | 7/9Ah batteries
| 19 | POWERSCALE 10-50 KVA SPÉCIFICATIONS TECHNIQUES
| Powerscale 25kVA | , | 22.5kW
Puissance de charge (kW)
| 12 | 16 | 20 | 22.5
| Autonomie (min) | 7Ah | 9Ah | 28Ah | 7Ah | 9Ah | 28Ah | 7Ah | 9Ah | 28Ah | 7Ah | 9Ah | 28Ah
| batt | batt
| batt | batt
| batt | batt
| batt | batt
| batt | batt
| batt | batt
| 6 | 1 x 48 | 1 x 32 | 1 x 24 | 2 x 40 | 1 x 44 | 1 x 34 | 2 x 46 | 2 x 46 | 1 x 40 | 2 x 48 | 2 x 48 | 1 x 48
| 8 | 2 x 32 | 1 x 40 | 1 x 24 | 2 x 40 | 1 x 48 | 1 x 34 | 2 x 48 | 2 x 46 | 1 x 40 | 2 x 48 | 2 x 48 | 1 x 48
| 10 | 2 x 34 | 1 x 48 | 1 x 24 | 2 x 46 | 2 x 40 | 1 x 34 | 3 x 40 | 2 x 46 | 1 x 40 | 3 x 46 | 2 x 48 | 1 x 48
| 12 | 2 x 40 | 2 x 28 | 1 x 24 | 2 x 48 | 2 x 40 | 1 x 34 | 3 x 44 | 2 x 46 | 1 x 40 | 3 x 48 | 2 x 48 | 1 x 48
| 13 | 2 x 46 | 2 x 32 | 1 x 24 | 3 x 42 | 2 x 42 | 1 x 34 | 3 x 48 | 2 x 48 | 1 x 40
| n.a. | 3 x 46 | 1 x 48
| 15 | 2 x 48 | 2 x 32 | 1 x 24 | 3 x 42 | 2 x 44 | 1 x 34
| n.a. | 3 x 40 | 1 x 40
| n.a. | 3 x 46 | 1 x 48
| 18 | 3 x 36 | 2 x 38 | 1 x 24 | 3 x 48 | 2 x 48 | 1 x 34
| n.a. | 3 x 42 | 1 x 40
| n.a. | 3 x 46 | 1 x 48
| 20 | 3 x 38 | 2 x 40 | 1 x 28
| n.a. | 3 x 36 | 1 x 40
| n.a. | 3 x 46 | 1 x 48
| n.a. | 3 x 48
n.a.
| 22 | 3 x 42 | 2 x 44 | 1 x 30
| n.a. | 3 x 38 | 1 x 40
| n.a. | 3 x 48 | 1 x 48
| n.a. | n.a.
n.a.
| 24 | 3 x 44 | 2 x 46 | 1 x 32
| n.a. | 3 x 42 | 1 x 44
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| 25 | 3 x 46 | 2 x 48 | 1 x 36
| n.a. | 3 x 42 | 1 x 44
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| 27 | 3 x 48 | 3 x 34 | 1 x 36
| n.a. | 3 x 48 | 1 x 48
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| 28 | 3 x 48 | 3 x 36 | 1 x 36
| n.a. | n.a. | 1 x 48
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| 29 | 3 x 48 | 3 x 36 | 1 x 38
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 31 | n.a. | 3 x 38 | 1 x 40
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 32 | n.a. | 3 x 40 | 1 x 40
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 33 | n.a. | 3 x 40 | 1 x 42
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 35 | n.a. | 3 x 42 | 1 x 44
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 36 | n.a. | 3 x 44 | 1 x 44
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 37 | n.a. | 3 x 44 | 1 x 46
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 39 | n.a. | 3 x 46 | 1 x 48
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 41 | n.a. | 3 x 48 | 1 x 48
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| Limit | batt
| min | B | 32 bloc
| s | 40 blocs | 46 blocs | 48 blocs
| Limit | batt
| min | C | 32 bloc
| s | 32 blocs | 40 blocs | 46 blocs
| Cabi | n
| e | t B: max | 2
| x | 48 x 7/9Ah batteries
| Cabi | n
| e | t C: max | 3
| x | 48 x 7/9Ah batteries
| AUTONOMIE DES BATTERIES | 20
| Powerscale 30kVA | , | 27kW
Puissance de charge (kW)
| 16 | 20 | 24 | 27
| Autonomie (min) | 7Ah | 9Ah | 28Ah | 7Ah | 9Ah | 28Ah | 7Ah | 9Ah | 28Ah | 7Ah | 9Ah | 28Ah
| batt | batt
| batt | batt
| batt | batt
| batt | batt
| batt | batt
| batt | batt
| 6 | 2 x 40 | 1 x 40 | 1 x 20 | 2 x 40 | 2 x 40 | 1 x 20 | 2 x 48 | 2 x 48 | 1 x 24 | 3 x 36 | 3 x 26 | 1 x 28
| 7 | 2 x 40 | 1 x 48 | 1 x 20 | 2 x 46 | 2 x 40 | 1 x 22 | 3 x 48 | 2 x 48 | 1 x 28 | 2 x 44 | 3 x 28 | 1 x 28
| 8 | 2 x 40 | 2 x 32 | 1 x 22 | 2 x 48 | 2 x 40 | 1 x 24 | 3 x 48 | 2 x 48 | 1 x 32 | 3 x 46 | 3 x 28 | 1 x 32
| 10 | 2 x 44 | 2 x 32 | 1 x 26 | 3 x 44 | 2 x 40 | 1 x 28 | 3 x 48 | 2 x 48 | 1 x 34 | 3 x 48 | 3 x 44 | 1 x 36
| 12 | 2 x 48 | 2 x 40 | 1 x 30 | 3 x 44 | 2 x 44 | 1 x 30 | 3 x 48 | 3 x 48 | 1 x 38
| n.a. | 3 x 46 | 1 x 42
| 13 | 3 x 42 | 2 x 44 | 1 x 32 | 3 x 48 | 2 x 48 | 1 x 32
| n.a. | 3 x 48 | 1 x 40
| n.a. | 3 x 48 | 1 x 44
| 15 | 3 x 42 | 2 x 44 | 1 x 34
| n.a. | 3 x 40 | 1 x 36
| n.a. | 3 x 48 | 1 x 44
| n.a. | n.a. | 1 x 48
| 18 | 3 x 48 | 2 x 48 | 1 x 34
| n.a. | 3 x 42 | 1 x 40
| n.a. | n.a. | 1 x 48
| n.a. | n.a.
n.a.
| 20 | n.a. | 3 x 36 | 1 x 38
| n.a. | 3 x 46 | 1 x 44
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| 22 | n.a. | 3 x 38 | 1 x 40
| n.a. | 3 x 48 | 1 x 48
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| 24 | n.a. | 3 x 42 | 1 x 42
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 25 | n.a. | 3 x 42 | 1 x 44
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 27 | n.a. | 3 x 48 | 1 x 48
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 28 | n.a.
| n.a. | 1 x 48
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 29 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 31 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 32 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 33 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 35 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 36 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 37 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 39 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 41 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| Limit | batt
| min | C | 20 blocs | 20 blocs | 24 blocs | 28 blocs
| Cabinet C: max 3 | x | 48 x 7/9Ah batter
ies
| 21 | POWERSCALE 10-50 KVA SPÉCIFICATI
ONS TECHNIQUES
| Powersca | le 40kVA
| , | 36kW
| Puissance de ch | a
| r | ge (kW)
| 18 | 25 | 32 | 36
| Autonomi | e (min) | 7Ah | 9Ah | 28Ah | 7Ah | 9Ah | 28Ah | 7Ah | 9Ah | 28Ah | 7Ah | 9Ah | 28Ah
| batt | batt
| batt | batt
| batt | batt
| batt | batt
| batt | batt
| batt | batt
| 6 | 2 x 36 | 2 x 24 | 1 x 20 | 2 x 48 | 2 x 36 | 1 x 26 | 3 x 44 | 2 x 48 | 1 x 32 | 3 x 48 | 2 x 48 | 1 x 36
| 7 | 2 x 40 | 2 x 26 | 1 x 20 | 3 x 36 | 2 x 38 | 1 x 26 | 3 x 48 | 3 x 34 | 1 x 34
| n.a. | 3 x 36 | 1 x 38
| 8 | 2 x 42 | 2 x 28 | 1 x 22 | 3 x 38 | 2 x 40 | 1 x 28
| n.a. | 3 x 36 | 1 x 36
| n.a. | 3 x 42 | 1 x 42
| 9 | 2 x 48 | 2 x 32 | 1 x 22 | 3 x 40 | 2 x 44 | 1 x 32
| n.a. | 3 x 40 | 1 x 40
| n.a. | 3 x 46 | 1 x 44
| 10 | 3 x 34 | 2 x 34 | 1 x 24 | 3 x 48 | 2 x 48 | 1 x 34
| n.a. | 3 x 44 | 1 x 40
| n.a. | 3 x 48 | 1 x 48
| 12 | 3 x 40 | 2 x 40 | 1 x 28
| n.a. | 3 x 38 | 1 x 38
| n.a. | 3 x 48 | 1 x 48
| n.a. | n.a.
n.a.
| 13 | 3 x 42 | 2 x 44 | 1 x 28
| n.a. | 3 x 40 | 1 x 40
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| 15 | 3 x 48 | 2 x 48 | 1 x 32
| n.a. | 3 x 44 | 1 x 46
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| 16 | n.a. | 3 x 34 | 1 x 34
| n.a. | 3 x 48 | 1 x 48
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| 18 | n.a. | 3 x 38 | 1 x 38
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 20 | n.a. | 3 x 40 | 1 x 40
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 22 | n.a. | 3 x 44 | 1 x 44
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 24 | n.a. | 3 x 46 | 1 x 48
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 25 | n.a. | 3 x 48
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| 27 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 28 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 29 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 31 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 32 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 33 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 35 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 36 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 37 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 39 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 41 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| Limit | batt
| min C | 20 blocs | 26 blocs | 32 blocs | 36 blocs
| Cabinet C: max 3 | x | 48 x 7/9Ah batteries
| AUTONOMIE DES BATTERIES | 22
| Powerscale 50kVA | , | 45kW
Puissance de charge (kW)
| 30 | 35 | 40 | 45
| Autonomie (min) | 7Ah | 9Ah | 28Ah | 7Ah | 9Ah | 28Ah | 7Ah | 9Ah | 28Ah | 7Ah | 9Ah | 28Ah
| batt | batt
| batt | batt
| batt | batt
| batt | batt
| batt | batt
| batt | batt
| 6 | 3 x 40 | 2 x 40 | 1 x 30 | 3 x 48 | 2 x 48 | 1 x 34
| n.a. | 3 x 40 | 1 x 40
| n.a. | 3 x 46 | 1 x 46
| 7 | 3 x 44 | 2 x 44 | 1 x 34
| n.a. | 3 x 36 | 1 x 38
| n.a. | 3 x 40 | 1 x 40
| n.a. | 3 x 46 | 1 x 46
| 8 | 3 x 48 | 2 x 48 | 1 x 34
| n.a. | 3 x 40 | 1 x 40
| n.a. | 3 x 44 | 1 x 46
| n.a. | 3 x 48 | 1 x 48
| 9 | n.a. | 3 x 36 | 1 x 38
| n.a. | 3 x 42 | 1 x 44
| n.a. | 3 x 48 | 1 x 48
| n.a. | n.a.
n.a.
| 10 | n.a. | 3 x 40 | 1 x 40
| n.a. | 3 x 44 | 1 x 48
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| 12 | n.a. | 3 x 44 | 1 x 44
| n.a. | 3 x 48
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 13 | n.a. | 3 x 48 | 1 x 48
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 15 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 16 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 18 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 20 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 22 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 24 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 25 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 27 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 28 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 29 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 31 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 32 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 33 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 35 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 36 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 37 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 39 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 41 | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| Limit | batt
| min | C | 30 blocs | 34 blocs | 40 blocs | 46 blocs
| Cabinet C: max 3 | x | 48 x 7/9Ah batter
ies
| 23 | POWERSCALE 10-50 KVA SPÉCIFICATIONS TECHNIQUES
—
| 11 | PLANIFICATION DE L’INSTALLATION
—
Figure 11-1: Positioning
—
12.11-1
| Boitiers | Powerscale
| Cab. A | Cab. B
Cab. C
| A | Dégagement arrière pour la ventilation (sortie ventilateur) / | 200 / 500 mm | 200 / 500 mm | 200 mm / Câblage
| Réserve pour le câblage si l’unité ne peut être tirée vers l’avant | en façade
| B | Dégagement frontal pour tirer l’unité vers l’avant (espace arrière | 800 mm | 800 mm | 1000 mm
pour le câblage ou latéral pour le remplacement des batteries)
| C | Ouverture maxi de la porte de l’armoire (pas de porte ici)
| – | –
–
| D | Dégagement au-dessus, (pas obligatoire dans ce cas) | 0 mm | 0 mm | 0 mm
| Dégagement latéral droit pour la ventilation (convection) / réserve d’accès | 50 / 800 mm | 50 / 800 mm | 0 / 800 mm
aux batteries pour remplacement si l’unité ne peut être tirée vers l’avant
| Dégagement latéral gauche pour la ventilation (convection) | 50 mm | 50 mm | 0 mm
| SCHEMAS DE PRINCIPE | 24
| 11.1 | EVACUATION THERMIQUE PAR GAMME ASC,
AVEC CHARGE NON-LINÉAIRE
| Gamme ASC | 10kVA | 15kVA | 20kVA | 25kVA | 30kVA | 40kVA | 50kVA
| Evacuation thermique par gamme ASC, avec | W | 600 | 900 | 1100 | 1400 | 1700 | 2300 | 2900
charge non-linéaire de 100% (EN 62040-3)
| Evacuation thermique par gamme ASC, avec | BTU/h | 2048 | 3072 | 3754 | 4778 | 5802 | 7850 | 9898
charge non-linéaire de 100% (EN 62040-3)
| Flux d’air (25–30°C) par gamme ASC, avec charge | m3/h | 150 | 150 | 150 | 150 | 570 | 570 | 570
non-linéaire de 100% (EN 62040-3)
| Evacuation thermique sans charge | W | 120 | 150 | 150 | 170 | 250 | 300 | 350
—
12 SCHEMAS DE PRINCIPE
| 12.1 | SCHEMAS DE CÂBLAGE ET DE PRINCIPE
| L'utilisateur de l'ASC doit lui-même organiser le câblage du | l'ASC, de même que des armoires à batteries
| raccordement de l'ASC à la distribution d'entrée et de la | supplémentaires ne doivent être effectuées que par du
| sortie. La vérification de l'installation, la mise en service de | personnel de service qualifié et certifié par le fabricant.
| 12.2 | SECTIONS DE CÂBLES ET GRANDEURS DE COUPE-CIRCUITS RECOMMANDEES
| 12.2.1 | Cabinet
| A | (10-15-20 kVA) & Cabinet B (10-15-20-25
kVA) schema de câblage des bornes
| Batteries | Entrée Rectifier
| Entrée Bypass | Sortie pour Charge
Couple de serrage
| (+ / N / - ) + PE | 1L1, 1L2, 1L3 + N + PE | 2L1, 2L2, 2L3 + N + PE | 3L1, 3L2, 3L3 + N + PE
[Nm]
| [quantité x mm2] | [quantité x mm2] | [quantité x mm2] | [quantité x mm2]
| 4 x 16 | 5 x 16 | 5 x 16 | 5 x 16 | 1.5
| + | N
| - | PE
| PE | 1L1 | 1L2 | 1L3
| N | 2L1 | 2L2 | 2L3
| N | 3L1 | 3L2 | 3L3
| N | PE
PE
| 25 | POWERSCALE 10-50 KVA
SPÉCIFICATIONS TECHNIQUES
| 12.2.2 | Cabinet
| C | (25-30 kVA) Schem
| a | de câblage des
| bo | rnes
| Batteries | Entrée Rectifier
| Entrée Bypass | Sortie pour Charge
| Couple de | serrage
| (+ / N / - ) + PE | 1L1, 1L2, 1L3 + N + PE | 2L1, 2L2, 2L3 + N +
| PE | 3L1, 3L2, 3L3 + N + PE
[Nm]
| [quantité x mm2] | [quantité x mm2] | [quantité x mm2] | [quantité x mm2]
| (+ / N / - ): | 1L1, 1L2, 1L3 + N: | 2L1, 2L2, 2L3 + N: | 3L1, 3L2, 3L3 + N: | 35 mm2:
| 3 x 35 | 4 x 16 | 4 x 16 | 4 x 16 | 3.5
| PE: | PE:
| PE: | PE: | 16 mm2:
| 1 x 16 | 1 x 16 | 1 x 16 | 1 x 16 | 1.5
| 12.2.3 | Cabinet
| C | (40-50 kVA) Schema de câblage des bornes
| Batteries | Entrée Rectifier
| Entrée Bypass | Sortie pour Charge
| Couple de | serrage
| (+ / N / - ) + PE | 1L1, 1L2, 1L3 + N + PE | 2L1, 2L2, 2L3 + N + PE | 3L1, 3L2, 3L3 + N + PE
[Nm]
| [quantité x mm2] | [quantité x mm2] | [quantité x mm2] | [quantité x mm2]
| (+ / N / - ): | 1L1, 1L2, 1L3 + N: | 2L1, 2L2, 2L3 + N: | 3L1, 3L2, 3L3 + N: | 35 mm2:
| 3 x 35 | 4 x 35 | 4 x 35 | 4 x 35 | 3.5
| PE: | PE:
| PE: | PE:
| 1 x 35 | 1 x 35 | 1 x 35 | 1 x 35
| BLOCK DIAGRAMS | 26
—
| Figure 12.3-1: | 12.3
SCHEMA de principe POWERSCALE
Schéma de principe
| POWERSCALE 10-50 kVA | Les coupe-circuits et le choix des câbles sont des valeurs
| recommandées. Les | normes standards
doivent être prises en considération
| SINGLE INPUT FEED | DUAL INPUT FEED
| Secteur (3x380V/220V, | Secteur (3x380V/220V,
| Fus A | 3x400/230V,3x415/240V)
| Fus B | Fus C | 3x400/230V,3x415/240V)
| Cable A | Cable B
Cable C
| FA1 FAF2A2 | FA1 | FA2
| Cable E | F1/FA3 3
| ReRdreecssteifuier r | Cable E | F1/FA3
Redresseur
| Fus E | IA1
| Fus E | IA1
| OInndvuelerutrer | Onduleur
| BSyptaastsicstSatwiquitech | Bypass statique
| IA2 | IA2
| Baie | Bypass
| entretien | Baie
| Bypass | entretien
| Cable | D
| Cable | D
—
| 12.12.3-1 | Charge
Charge
| SINGLE INPUT | FEED – Sections
| de | câbles
| et valeurs de | fusible | recommandées, Norme IEC 60950-1
| Puissance | UPS
| Fusible A | Cable A
| Cable D | Fusible E
Cable E
| [kVA] | Cabinet | 1L1, 1L2, 1L3 | 1L1, 1L2, 1L3, N, PE | 3L1, 3L2, 3L3, N,
| PE | +, N, -, PE
+, N, -, PE
| [quantité x A] | [quantité x mm2] | [quantité x mm2]
| [quantité | x
| A] | [quantité
| x | mm2]
| 10 | A,
| B | 3 x 20 | 5 x 2.5 | 5 x 2.5 | 3 x 32 | 4 x 4
| 15 | A,
| B | 3 x 32 | 5 x 4 | 5 x 4
| 20 | A,
| B | 3 x 40 | 5 x 6 | 5 x 6 | 3 x 50 | 4 x 10
| 25 | B,
C
| 30 | C | 3 x 63 | 5 x 10 | 5 x 10 | 3 x 80 | 4 x 16
40
| 50 | C | 3 x 80 | 5 x 25 | 5 x 25 | 3 x 100 | 5 x 25
| DUAL INPUT | FEED – Sections
| de | câbles et valeurs
| de fusible | recommandées, Norme IEC 60950 | -1
| Puissance | UPS
| Fusible B | Cable B
| Fusible C | Cable C
| Cable D | Fusible E
Cable E
| [kVA] | Cabinet | 1L1, 1L2, 1L3 | 1L1, 1L2, | 2L1, 2L2, 2L3 | 2L1, 2L2, | 3L1, 3L2,
| +, N, -, PE | +, N, -, PE
| [quantité x A] | 1L3, N, PE
| [quantité x A] | 2L3, N, PE | 3L3, N, PE
| [quantité | x
| A] | [quantité
x
| [quantité x | [quantité x
| [quantité x | mm2]
| mm2] | mm2] | mm2]
| 10 | A,
| B | 3
| x | 20 | 5 x 2.5 | 3 x 20 | 5 x 2.5 | 5 x 2.5 | 3
| x | 32 | 4
| x | 4
| 15 | A,
| B | 3
| x | 32 | 5 x 4 | 3 x 32 | 5 x 4 | 5 x 4
| 20 | A,
| B | 3
| x | 40 | 5 x 6 | 3 x 40 | 5 x 6 | 5 x 6 | 3
| x | 50 | 4
| x | 10
| 25 | B,
C
| 30 | C | 3
| x | 63 | 5 x 10 | 3 x 63 | 4 x 10 | 5 x 10 | 3
| x | 80 | 4
| x | 16
| 40 | C | 3
| x | 80 | 5 x 25 | 3 x 80 | 5 x 25 | 5 x 25 | 3
| x | 100 | 5
| x | 25
50
—
Contactez-nous
—
www.abb.com/ups
ups.sales@ch.abb.com
© Copyright 2018 ABB. Tous droits réservés.
Informations susceptibles d’être modifiées sans préavis.
