URL: https://www.eneria.fr/download/17/onduleurs-statiques/1980/9-dpa-upscale-st-s2-series-de-10-a-200-kva.pdf?preview=1
Accessed: 2026-11-04
From: https://www.eneria.fr/en/products/ups/static-ups/

Spécifications Techniques
| DPA UPScaleTM | ST | S2
10 – 200 kW
| © | Copyright 2017 ABB, tous droits réservés
Document d'information
| Nom du fichier | : | TDS_ABB_DPA_UPSCALE_ST_S2-10-200kW_FR_REV-B.docx
| Modèle ASC | : | DPA UPScale ST S2
| Date d’émission | : | 14.10.2015
| Code article | :
N/A
| Numéro du document | : | 4NWD002998
| Révision | :
B
Sous réserve de modifications
Page 2/26
Index
| 1 | Introduction .................................................................................................................. 4
| 2 | Description du système...............................................................................................5
| 3 | Caractéristiques mécaniques......................................................................................6
| 4 | Caracteristiques environementales.............................................................................7
| 5 | Caracteristiques d’entree ............................................................................................7
| 6 | Caracteristiques batteries............................................................................................8
| 7 | Caracteristiques de sortie............................................................................................9
| 7.1 | Caractéristiques de sortie du système........................................................................................9
| 7.2 | Caractéristiques de sortie du module .........................................................................................9
| 7.3 | Graph: AC – AC Rendement avec charge linéaire @ cosphi 1.................................................10
| 7.4 | Graph: Puissance de Sortie en kW et kVA vs cosphi ...............................................................10
| 8 | Normes ....................................................................................................................... 11
| 9 | Contrôle et surveillance.............................................................................................11
| 9.1 | DPA Display ................................................................................................................................11
| 9.2 | Affichage graphique du Système...............................................................................................11
| 9.3 | Interfaces client...........................................................................................................................12
| 9.4 | Interfaces client: Entrée et sortie contacts secs.......................................................................13
| 10 | Configuration multi armoires .....................................................................................14
| 11 | Options ....................................................................................................................... 15
| 12 | External battery cabinets...........................................................................................16
| 13 | Duree d'autonomie des batteries..............................................................................17
| 13.1 | Exemples de configurations avec une batterie interne du DPA UPScale ST40 et ST 60.......17
| 13.2 | Exemples de configurations avec batterie externe ..................................................................18
| 13.2.1 | Duree d'autonomie pour DPA UPScale ST 80/120/200 - 10 kW modules ...................................18
| 13.2.2 | Duree d'autonomie pour DPA UPScale ST 80 / 120 / 200 – 20 kW modules...............................18
| 14 | Dissipation sur charge non lineaires .........................................................................19
| 15 | Planification de l'installation – mise en place de l’installation ASC.........................20
| 16 | Diagrammes de câblage et synoptiques pour toutes les armoires et modules......21
| 16.1 | Vue d’ensemble des connexion des terminaux ........................................................................21
| 16.2 | Connexions du terminal..............................................................................................................21
| 16.3 | Single input feed (standard version) – Alimentation commune................................................23
| 16.3.1 | Schema fonctionnel.....................................................................................................................23
| 16.3.2 | Sections des câbles....................................................................................................................23
| 16.4 | Dual input feed (version en option) - Alimentation séparée.....................................................24
| 16.4.1 | Schema fonctionnel.....................................................................................................................24
| 16.4.2 | Sections des câbles....................................................................................................................24
Sous réserve de modifications
Page 3/26
| 1 | Introduction
Il est important, dans les domaines ne tolérant aucun temps d’arrêt, qu’une disponibilité constante de
l’alimentation en courant soit garantie. Des concepts de protection de l’alimentation résistants et
aisément adaptables sont nécessaires pour répondre aux exigences des domaines dynamiques IT et
orientés sur les processus, soumis à de constantes modifications du fait des technologies des serveurs,
des migrations et de la centralisation
DPA UPScale constitue la première pierre d’une disponibilité continue de la protection de l’alimentation
d’infrastructure en réseaux de centres informatiques d’exploitation, dans lesquels la continuité des
activités opérationnelles est d’une grande importance, de même que d'environnements commandés
par les processus où la continuité de la production est vitale
DPA UPScale est la seconde génération de la technologie d’alimentation leader à double conversion
(ASI),
d’une densité de puissance extrêmement élevée (HPD), basée sur une technique modulaire à tiroirs,
permet une distribution rapide, améliore l’adaptabilité et accroît la disponibilité du système, tout en
réduisant les coûts d’exploitation globaux (TCO).
DPA UPScale possède une architecture « On-Demand » unique en son genre combinant les modules
de puissance, l’unité de distribution de courant, l’armoire à batteries en Back-Up et les solutions de
surveillance et de gestion pour permettre un choix simple de configurations optimisées.
L’architecture du DPA UPScale (architecture parallèle décentralisée) offre à l’utilisateur d’environnement
IT une disponibilité maximale, une flexibilité illimitée et simultanément des coûts d’exploitation les plus
bas.
Ces spécifications techniques comprennent des informations techniques détaillées sur les
performances mécaniques, électriques et liées à l’environnement du DPA UPScale. Ces données
vous facilitent la réponse aux questions de solutions à offrir en cas d’exigences spécifiques de
l’utilisateur final. Le DPA UPScale répond aux normes les plus strictes de sécurité, CEM et autres
exigences ASI
Sous réserve de modifications
Page 4/26
| 2 | Description du système
Le système DPA UPScale ST S2 est un système triphasé sans transformateur d’alimentation sans
interruption (ASI). Il s’agit d’un véritable ASI de double conversion en ligne fournissant un courant de
qualité aux équipements sensibles. Il s’agit d’un système ASI constitué de :
| • | Modules de DPA UPScale M10 (10kW), M20 (20kW)
| • | D’un by-pass de maintenance
| • | De bornes en entrée et en sortie et de bornes de batterie
| • | D’interfaces de communication
| • | D’une interface parallèle (en option)
| • | D’un système d’écran graphique (en option)
| • | De modules de batterie internes (en option)
| La | famille des DPA UPScale ST S2 dispose
| de | cinq
| modèles | :
| • | DPA UPScale ST S2 40 (40kW)
| • | DPA UPScale ST S2 60 (60kW)
| • | DPA UPScale ST S2 80 (80kW)
| • | DPA UPScale ST S2 120 (120kW)
| • | DPA UPScale ST S2 200 (200kW)
Types de Modules DPA UPScale:
| • | UPScale M 10 (10kW)
| • | UPScale M 20 (20kW)
Caractéristiques principales du DPA UPScale ST S2:
| Fiabilité à 99.9999% | Solution tout en un
| • | Architecture décentralisée parallèle
| • | Gamme de puissance de 10 kW à 200 kW
| • | Défaut de point de défaillance unique
en cadre unique
| • | Capacité redondante (N+1) par cadre
| • | Modules de batterie intérieure pour des
| • | Remplacement ou ajout de modules
autonomies brèves et armoires de batterie
| sans temps d’arrêt | extérieure pour de longues autonomies.
| • | Temps de réparation réduit (MTTR)
| • | Interface conviviale pour l’utilisateur tant au
niveau du module que du système
| • | Options de contrôle et de surveillance à
distance disponibles
| Faible | coût total de propriété
Concept de service efficace
| • | Jusqu’à 96% d’efficacité en ligne
| • | Mise à niveau de puissance simple
| • | Efficacité de la modalité éco ≥ 98%
| • | Maintenance rapide
| • | Facteur de puissance de l’unité
| • | Accès frontal complet
| (kW = kVA) | •
Besoin réduit en pièces détachées
| • | Faible distorsion harmonique en entrée
(THDi < 3%)
| • | Faible encombrement et densité de
puissance élevée
(472 kW/m2)
Sous réserve de modifications
Page 5/26
| 3 | Caractéristiques mécaniques
| DPA UPScale S2 | ST40 | ST60 | ST80 | ST120 | ST200
Baies
DPA UPScale ST
| Puissance estimée | kW | 40 | 60 | 80 | 120 | 200
du système
| Nombre maximum | - | 2 modules | 3 modules | 4 modules | 6 modules | 10 modules
de modules de
puissance par cadre
| Blocs de batterie | Jusqu’à
| Jusqu’à | -
| - | -
| interne 12V VRLA | 80 x 7Ah | 240 x 7Ah
| Dimensions | mm | 550x1135x775 | 550x1975x775 | 550x1135x775 | 550x1975x775
(LxPxH)
| Poids de la baie | kg | 92 | 173 | 82 | 133 | 174
sans module et
sans batterie
| Poids de la baie | kg | 130 - 136 | 229 - 238 | 157 - 169 | 245 - 263 | 360 | - 389
avec modules et
sans batterie
| Couleur | dBA | 66 / 601) | 66 / 601) | 68 / 621) | 68 / 621) | 70 / | 641)
1) approx.
| Poids de la baie | - | RAL 9005
sans module et
sans batterie
| Accès | Accès frontal
| Entrée des câbles | Par l’arrière
| Classe de protection | IP20
| Type de module | UPScale | M 10
| UPScale | M 20
| Puissance estimée | kW | 10 | 20
du module
| Dimensions | mm | 488x132x540 (3HU)
(LxPxH)
| Poids | kg | 18.6 | 21.5 | Module UPScale M10/M20
| Couleur | RAL 9005
Sous réserve de modifications
Page 6/26
| 4 | Caracteristiques environementales
| Les déclarations de données suivantes sont valables pour les modules M10 et M20 | UPScale
DPA
| Températures ambiantes minimales et | °C | 0 - 40
maximales
| Humidité relative | < 95% (sans condensation)
| Altitude d’installation maximale pour | m | 1000
plein rendement de l’ASI
| Dégradation du facteur de puissance | m | 0.95 @ 1500m
| en cas d’installation de l’ASI au- | 0.91 @ 2000m
| dessus de 1000m | 0.86 @ 2500m
0.82 @ 3000m
| Température de stockage onduleur | °C | -25 - +70
Les données suivantes sont recommandées pour les batteries internes et externes:
| Température ambiante recommandée | °C | 20 - 25
| Durée maximale de stockage de la | Maximum 6 mois
batterie à température ambiante
| 5 | Caracteristiques d’entree
| Type de module | UPScale M10 | UPScale M20
| Puissance de sortie | kW | 10 | 20
| Tension d’entrée | V | 3x380/220V+N, 3x400V/230V+N, | 3x415/240V+N
| Tensions d’entrée en fonction | V | (-20%/+15%) 3x308/184 V | à 3x460/264 V
| pour | <100
| % | charge
| du taux de charge | (-26%/+15%) 3x280/170 V | à 3x460/264 V
| pour | < 80
| % | charge
| (réf au 3x400/230V) | (-35%/+15%) 3x240/150 V | à 3x460/264 V
| pour | < 60
| % | charge
| Fréquence d’entrée | Hz | 35 – 70
| Facteur de puissance d’entrée | - | 0.99 @ 100 % charge
| Courant d’entrée | A
max. In
| Courant de courte durée | kA | De 10 à 1.5 secondes
admissible (Icw)
| Système de distribution de courant AC | : TN-S, TN-C, TN-C-S, TT, 3ph + N
| Distorsion du signal d’entrée | % | < 4.5 | < 3.0
(THDI)
| Puissance d’entrée à 100% de | kW | 10.5 | 21
charge cos phi 1 et batteries
chargées par Module
(cosphi de sortie = 1.0)
| Courant d’entrée à 100% de | A | 15.2 | 30.4
charge cos phi 1 et batteries
chargées par Module
(cosphi de sortie = 1.0)
| Puissance d’entrée maximum à | kW | 11.5 | 23
100% de charge cos phi 1 et
batteries déchargées par
Module (cosphi de sortie = 1.0)
| Courant d’entrée maximum à | A | 16.6 | 33.3
100% de charge cos phi 1 et
batteries déchargées par
Module (cosphi de sortie = 1.0)
| Voltage estimé du voltage du | (-/+15%) 3x400V ou de 196 V à 264 V ph-N
by-pass
Sous réserve de modifications
Page 7/26
| 6 | Caracteristiques batteries
| Type de module | UPScale | M10
| UPScale | M20
| Type Batteries | -
| Batteries | au plomb
| sans | entretien
| VRLA – ou | batteries
NiCd
| Nombre de blocs de batterie | - | 302) - 50 | 402) - 50
VRLA 12V @ puissance
maximum de sortie estimée
| Nombre autorisée de cellules | - | 3002) - 500 | 4002) - 500
1.2V NiCd @ puissance
maximale de sortie estimée
| Courant de charge maximal | A | 4 (6A sur demande)
batterie
| Courbe de courant de charge | - | Sans ondulation du courant; courve IU (DIN 41773)
batterie
| Copensation de température | -
Standard (capteur de température en option)
de la tension de charge
| Test batterie | -
Automatique et périodique (réglable)
| 2) | Minimum de blocs de batterie autorisé
| dans | les conditions suivantes:
| Type de module | UPScale M10 | UPScale M20
| Nombre de blocs de batterie | - | 30-32 | 34-50 | 40-46 | 48-50
VRLA 12V
| Charge maximale appliquée | kW | 6 | 10 | 10 | 16 | 20 | 20
| Autonomy maximale | min
| tout | 5
| tout | tout | 5
tout
Sous réserve de modifications
Page 8/26
| 7 | Caracteristiques de sortie
| 7.1 | Caractéristiques de sortie du système
DPA UPScale S2
| Système de distribution de | TN-S, TN-C, TN-C-S, TT, 3ph
courant AC
| Tension de sortie | V | 3x380/220V ou 3x400/230V ou 3x415/240V
| Variation de la tension de | %
| Statique: | < +/- 1%
| sortie | Dynamique (Variation 0%-100% or 100%-0%) | < +/- 4%
| Distorsion de la tension de | %
| Sur charge linéaire | < 1.5%
| sortie | Sur charge non Linéaire (EN62040-3:2001) | < 3%
| Fréquence de sortie | Hz | 50 Hz ou 60 Hz
| Tolérance en Fréquence de | %
| Synchronisation réseau | < +/- 2 %
| sortie | (sélectionnable pour transfert sur bypass) ou
| or | < +/- 4 %
| Libre, oscillateur à Quartz | +/- 0.1 %
| Rendement AC-AC jusqu’à | %
| Charge | : | 100% | 75% | 50% | 25%
| (à cosphi 1) | : | 95.5 | 95.5 | 95 | 94.5
(tolérance de + / - 0,5%
s'applique sur tous les chiffres)
| Eco-Mode Rendement à 100% | % | 98%
de charge
| Tolérance aux charges | % | 100%
désiliquilibrées (Tous les 3
phases réglementés de façon
indépendante)
| Ecart de l'angle de phase (avec | ° | < 2°
charge asymétrique 10%)
| Facteur de crête (charge | 3:1
supportée)
| 7.2 | Caractéristiques de sortie du module
| Type de module | UPScale | M10
| UPScale | M20
| Puissance des Modules | kVA | 10 | 20
(cosphi 0.8)
| Puissance des Modules | KW | 10 | 20
(cosphi 1.0)
| Courant de sortie (In) | A | 14.5 | 29
@ 230VAC ph-N et cosphi 1.0
| Capacité de surcharge sur | % | 125 % charge | 10
min.
| onduleur | 150 % charge | 60
sec.
| Capacité de court circuit sur | A | 10xIn pour 20 ms
bypass (RMS)
| Capacité de court circuit sur | A | 3.0xIn pour 40 ms | 2.25xIn pour 40 ms
| onduleur (RMS) | (3.0xIn optionnel)
| Temps de transfert du bypass: | ms | <1 / <5 / <6
onduleur  bypass / bypass 
onduleur / en eco-mode
Sous réserve de modifications
Page 9/26
| 7.3 | Graph:
| AC | – AC
| Rendement avec charge linéaire @ | cosphi 1
| % | Linear Load (cosphi=1)
100
| 95 | 94.5 | 95 | 95.5 | 95.5
90
85
| 80 | UPS Module…
75
| 70 | Load %
| 25 | 50 | 75 | 100
| 7.4 | Graph:
Puissance de Sortie en kW et kVA vs cosphi
| UPScale Module | UPScale Module
| M-10 | M-20
| cos(φ) | kW
| kVA | kW
kVA
| 0.9 | 9 | 10 | 18 | 20
| 0.95 | 9.5 | 10 | 19 | 20
| unity | 1 | 10 | 10 | 20 | 20
| 0.95 | 10 | 10 | 19 | 20
| 0.9 | 9 | 10 | 18 | 20
| 0.85 | 8.5 | 10 | 17 | 20
| Ind . | 0.8 | 8 | 10 | 16 | 20
| 0.75 | 7.5 | 10 | 15 | 20
| 0.7 | 7 | 10 | 14 | 20
| 0.6 | 6 | 10 | 12 | 20
| Sous | réserve
de modifications
| Page | 10/26
| 8 | Normes
| Sécurité | EN 62040-1-1, EN 60950-1
| Compatibilité | EN 61000-6-4 Prod.standar | d: EN 62040-2
| Electromagnetique | EN 61000-6-2 Prod.standar | d: EN 62040-2
| EN 61000-4-2, EN 61000-4-3 | - EN 61000-4-4
| - | EN | 61000-4-5
| - | EN | 61000-4-6
| Classification CEM | C3
Emissions
| Immunité | C3
| Performances | IEC/EN 62040-3
| Certification | CE
| 9 | Contrôle et surveillance
| 9.1 | DPA Display
L’écran du DPA et le panneau de contrôle du module
ont trois sections:
1. L’écran LCD fournit la surveillance et les mesures
d’information
2. Le diagramme montre l’état général de l’ASI
3. Les boutons de contrôle permettent à l’opérateur
d’effectuer les réglages de l’ASI
| 9.2 | Affichage graphique du Système
L’écran tactile graphique, convivial pour l’utilisateur, offre la possibilité, au niveau du système, de
contrôler directement l’état de ce dernier ainsi que celui de chaque module. L’écran graphique fournit
en sus toutes les mesures (au niveau du système et du module) et l’utilisateur est en mesure de
transférer de l’onduleur au by-pass et vice versa. Toutes les autres commandes doivent être
effectuées sur l’écran DPA. Avec les deux écrans en fonction (au niveau du module et du système),
l’ASI offre une convivialité complète à l’utilisateur sans faire de compromis sur la robustesse.
Sous réserve de modifications
Page 11/26
| 9.3 | Interfaces client
| Interfaces clients: Sorties | 5 contacts sans potentiel (contacts de relais)
| DRY PORT X 2 | Pour télésignalisation et arrêt automatique ordinateur
1 x Arrêt-d'urgence [Remote Shut down (normalement
fermé)]
2 x Entrées programmables de la clientèle
| Interfaces clients: Entrées | (1st par défaut que GEN-ON (normalement ouverte))
| DRY PORT X1 | (2nd Entrées programmables client libre (normalement
ouverte))
1 x Entrée capteur de température pour comamnde
charge batteries
1 x Sortie 12 Vdc sortie (max. 200mA)
1 x dans armoire système
| Interface série RS232 sur Sub-D9 | Pour la surveillance et l'intégration dans le management
réseau
| USB | 1x Pour la surveillance et l'intégration dans le management
réseau
Carte adaptateur SNMP (en option)
| Slot pour carte adaptateur SNMP | Pour la surveillance et l'intégration dans le management
réseau
Sous réserve de modifications
Page 12/26
| 9.4 | Interfaces client:
| Entrée et | sortie
contacts secs
| Block | Terminal
| Contact | Signal
| On Display | Function
| X2 / 1 | NO
| MAINS_OK | Réseau disponible
| X2 / 2 | NC
| ALARM | Panne réseau
| X2 / 3 | C
Commun
Charge sur
| X2 / 4 | NO
| LOAD_ON_INV | l’onduleur
| X2 | / | 5
| NC | Message
| (charge sur | bypass
réseau)
| X2 | / | 6
| C | Commun
| X2 | / | 7
| NO | BATT_LOW
Batteries vides
| X2 | / | 8
| NC | ALARM
Batteries O.K.
X2
| X2 | / | 9
| C | Commun
| NO | Charge sur bypass
| X2 / 10 | LOAD_ON_MAINS
(réseau)
| X2 | / | 11
| NC | Message
(charge sur l’onduleur)
| X2 | / | 12
| C | Commun
| NO | Alarme générale
| X2 | / | 13
| COMMON_ALARM | (Système)
| X2 / 14 | NC
| ALARM | PAS d’état d’alarme
| X2 / 15 | C
Commun
| IN | IN 1 client (spécification
comme
| X1 / 1 | + 12Vdc
mode génératrice)
| X1 | / | 2
| GND | GND
(NC = génératrice EN)
| X1 | / | 3
| IN | + 12Vdc | IN 2 client
| X1 | / | 4
| GND | GND
(Fonction sur demande, non définie)
| X1 | / | 5
| IN | +
Température des batteries
3.3Vdc
| X1 | (Si raccordée, le courant de charge de la
| X1 / 6 | GND
| GND | batterie est fonction de la température de
celle-ci)
| X1 / 7 | IN | + 12Vdc
Arrêt à distance
(Ne pas enlever le cavalier monté d’usine
| X1 / 8 | GND
| GND | avant qu’un arrêt à distance soit raccordé)
| X1 / 9 | IN | + 12Vdc | Source de courant 12-VDC
| X1 / 10 | GND
| GND | (charge max. 200 mA)
Tous les contacts sans potentiel sont conçus pour max. 60 VAC et max 500 mA:
Toutes les interfaces sont reliées par des bornes à ressort Phoenix avec des fils de 0,5 mm.
Sous réserve de modifications
Page 13/26
10 Configuration multi armoires
Le DPA UPScale ST S2 peut être installé en parallèle pour accroître la capacité de puissance jusqu’à
400kW par tranches de 10 ou 20kW. Un maximum de 20 modules peut être mis en parallèle à
l’intérieur de quatre cadres.
Configurations de système disponibles (voir ci-dessous):
| DPA UPScale S2 | ST40 | ST60 | ST80 | ST120 | ST200
| Nombre de modules par | 2 | 3 | 4 | 6 | 10
cadre
| Cadres parallèles par | 4 | 4 | 4 | 3 | 2
système
| Nombre maximum de | 8 | 12 | 16 | 18 | 20
modules par système
| Capacité maximale du | 160 kW | 240 kW | 320 kW | 360 kW | 400 kW
système sans redondance
| Pour | un
| système | à
| armoires | multiples, les options suivantes sont
nécessaires:
| UPS | A
| UPS B | UPS
C
| Ecran graphique | X
| - | -
de système
| Interface parallèle | X
| X | X
| Câble parallèle | X
| X | -
Sous réserve de modifications
Page 14/26
11 Options
| Le tableau suivant montre les différents dispositifs optionnels | de l’ASI et les cas
dans lesquels ils
s’appliquent aux DPA UPScale ST S2.
| DPA UPScale | S2
| Frames | Modules
| Option | ST40 | ST60 | ST80 | ST120 | ST200 | M10 | M20
| Système | Protection de Backfeed
| • | •
| • | •
| • | -
-
| Module de | Démarrage de batterie
| - | -
| - | -
| - | •
•
puissance
| Amélioration du chargeur | -
| - | -
| - | -
| • | •
de batterie
| Capacité de sortie courte | -
| - | -
| - | -
| - | •
3xIn
| Contrôle et | Interface SNMP
| • | •
| • | •
| • | -
-
surveillance
| Modbus TCP/IP | •
| • | •
| • | •
| - | -
| Modbus RS-485 | •
| • | •
| • | •
| - | -
| Ecran graphique de | •
| • | •
| • | •
| - | -
système
| Ecran graphique à distance | •
| • | •
| • | •
| - | -
| Câblage | Câble libre allogène
| • | •
| • | •
| • | -
-
| Mécanique | Socle arrière
| • | •
| • | •
| • | -
-
| Batterie | Modules de batterie interne
| • | •
| - | -
| - | -
-
| Armoires de batterie | -
| - | •
| • | •
| - | -
externe
| Senseur de température | •
| • | •
| • | •
| - | -
| Configuration | Interface parallèle
| • | •
| • | •
| • | -
-
| Câble parallèle | •
| • | •
| • | •
| - | -
5/10/15/20/25 m
| Kit de synchronisation | •
| • | •
| • | •
| - | -
Sous réserve de modifications
Page 15/26
12 External battery cabinets
| Type-S = Pour batterie séparées | CBAT-UPScale-120 | CBAT-UPScale200
| Type-C = Pour batterie communes | Type-S ou Type C
Type-S ou Type C
Armoires batteries
| 120 blocs de batt. x | 200 blocs de batt. x
| La configuration comprend: | Max. | 24Ah/28Ah | 24Ah/28Ah
| sur 8 niveaux | sur 7 niveaux
| 3x5=15 blocs/niveau | 6x5=30 blocs/niveau
| Coupe-circuit batterie / | S- | 9 / 3 | 15 / 5
| Max.branche batt: | type | (bornes 9 x 16/25mm2) | (bornes 15 x 16/25mm2)
bornes :
| Coupe-circuit batterie / | 9 / 3 | 15 / 5
| Max.branche batt: | C-
| + attache de connexion | + attache de connexion
| bornes: | type
| commune | commune
| 3 x (2xM8) +PE 2xM8 | 3 x (2xM10) +PE 2xM10
| Coupe-circuit (à action | A | 3x100 A | 5x100A
rapide)
| Dimensions (LxHxP) | mm | 730x1975x800 | 1200x1975x800
| Poids avec plateux et sans | kg | 290 | 410
batteries.
| Configurations batteries | Configurations batteries
| Configuration de batteries | (1x40)x28Ah / (2x40)x28Ah
| / | (1x40)x28Ah / (2x40)x28Ah
/
| possibles par armoire à | (3x40)x28Ah / (2x50)x28Ah | (3x40)x28Ah / (4x40)x28Ah
/
| batteries | (5x40)x28Ah / (2x50x28Ah)
/
(4x50)x28Ah
Sous réserve de modifications
Page 16/26
13 Duree d'autonomie des batteries
| 13.1 | Exemples de configurations avec une batterie interne du DPA
UPScale ST40 et ST 60
| Module | UPScale M 10 | UPScale M 20
Module besoin d'au moins 48 blocs pour la pleine
puissance ou un minimum de 40 blocs de 16kW
| Configuration | séparé des batteries
| Autonomie | de
| la | batterie en minutes par module
| Type d'armoire | Batterie / Module séparé | 8kW | 10kW | 12kW | 16kW | 20KW
UPScale ST 40
| max. 80 blocs | (1x40)x7Ah / Module | 8 | 6 | 5
jusqu'à 2 modules
UPScale ST 40
| max. 80 blocs | (1x50)x7Ah / Module | 11 | 8. | 7 | 4
| 1 | module SEULEMENT
UPScale ST 60
| max. 240 blocs | (1x40)x7Ah / Module | 8 | 6 | 5
jusqu'à 3 modules
UPScale ST 60
| max. 240 blocs | (2x40)x7Ah / Module | 21 | 15 | 12 | 8 | 5
jusqu'à 3 modules
| Configuration | commune des batteries
| Autonomie | des batteries
| en minutes | pour l'ensemble du
système
| Module | 1 x UPScale | M 10 | 1 x UPScale M 20
Avec 1 Module
| Puissance totale du système | 8kW | 10kW | 12kW | 16kW | 20KW
| UPScale ST 40 or | 1x (2x40)x7Ah | 21 | 15 | 12 | 8 | 5
UPScale ST 60
| UPScale ST 60 | 2x (1x50)x7Ah | 28 | 21 | 16 | 11 | 8
| UPScale ST 60 | 3x (1x40)x7Ah | 35 | 26 | 21 | 14 | 5
| UPScale ST 60 | 3x (1x50)x7Ah | 47 | 35 | 28 | 19 | 14
| UPScale ST 60 | 4x (1x50)x7 Ah | 69 | 52 | 41 | 28 | 21
| UPScale ST 60 | 3x (2x40)x7Ah | 88 | 66 | 52 | 35 | 5
| Module | 2 x UPScale | M 10 | 2
| x | UPScale
| M | 20
Avec 2 Modules
| Puissance totale du système | 16kW | 20kW | 24kW | 32KW | 40kW
| UPScale ST 40 or | 1x (2x40)x7Ah | 8 | 6 | 5
UPScale ST 60
| UPScale ST 60 | 2x (1x50)x7Ah | 11 | 8 | 7 | 4
| UPScale ST 60 | 3x (1x40)x7Ah | 14 | 11 | 8 | 6 | 5
| UPScale ST 60 | 3x (1x50)x7Ah | 19 | 14 | 11 | 8 | 6
| UPScale ST 60 | 4x (1x50)x7 Ah | 28 | 21 | 16 | 11 | 8
| UPScale ST 60 | 3x (2x40)x7Ah | 35 | 26 | 21 | 14 | 5
| Module | 3 x UPScale | M 10 | 3
| x | UPScale
| M | 20
Avec 3 Modules
| Puissance totale du système | 24kW | 30KW | 36kW | 48KW | 60kW
| UPScale | ST | 60 | 2x (1x50)x7Ah | 7 | 5 | 4
| UPScale | ST | 60 | 3x (1x40)x7Ah | 8 | 6 | 5
| UPScale | ST | 60 | 2x (2x40)x7Ah | 12 | 9 | 7 | 5 | 4
| UPScale | ST | 60 | 4x (1x50)x7 Ah | 16 | 12 | 10 | 7 | 5
| UPScale | ST | 60 | 3x (2x40)x7Ah | 21 | 15 | 12 | 8 | 5
Sous réserve de modifications
Page 17/26
13.2 Exemples de configurations avec batterie externe
| Cette configuration sont surtout utilisés en combinaison avec le baye UPScale ST 80 ou ST 120 ou | ST 200.
| 13.2.1 Duree d'autonomie pour DPA UPScale | ST 80/120/200 - | 10 kW
modules
| Puissance de charge in kW / autonomie en | minutes
| 5 min. | 6 min. | 8 min. | 10 min. | 12 min. | 15 min. | 20 min. | 25 min. | 30 min. | 40 min. | 60 min.
| 10 kW | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a. | 1x 34x | 1x 34x | 1x 42x 28h | 2x 34x
| 24Ah | 28Ah | 24Ah
| 20 kW | n.a.
| n.a. | n.a. | 1x 34x | 1x 34x | 1x 40x | 1x50x 28Ah | 2x 34x | 2x 34x | 2x 42x | 3 x 38x
| 24Ah | 28Ah | 28Ah | 24Ah | 28Ah | 28Ah | 28Ah
| 30 kW | 1x 30x | 1x 30x | 1x 34x | 1x 46x | 1x50x 28Ah | 2x 40x | 2x 40x | 2x 46x | 2x50x 28Ah | 3 x 46x | 4x 46x
| 24Ah | 24Ah | 28Ah | 28Ah | 24Ah | 28Ah | 28Ah | 28Ah | 28Ah
| 40 kW | 1x 34x | 1x 36x | 1x 48x | 2x 34x | 2x 36x | 2x 40x | 2x50x 28Ah | 3 x 40x | 3 x 44x | 4x 42x
n.a.
| 28Ah | 28Ah | 28Ah | 24Ah | 24Ah | 28Ah | 28Ah | 28Ah | 28Ah
| 50 kW | 1x 42x | 1x 48x | 1x50x 28Ah | 2x 36x | 2x 42x | 2x 48x | 3 x 40x | 4x 38x | 5x 34x
| n.a. | n.a.
| 28Ah | 28Ah | 28Ah | 28Ah | 28Ah | 28Ah | 28Ah | 28Ah
| 60 kW | 1x 46x | 1x50x 28Ah | 2x 36x | 2x 42x | 2x 48x | 3 x 40x | 3 x50x | 2x 44x | 4x50x 28Ah
| n.a. | n.a.
| 28Ah | 28Ah | 28Ah | 28Ah | 24Ah | 28Ah | 28Ah
| 80 kW | 2x 34x | 2x 36x | 2x 46x | 3 x 38x | 3 x 44x | 3 x50x | 4x50x 28Ah
| n.a. | n.a.
| n.a. | n.a.
| 28Ah | 28Ah | 28Ah | 28Ah | 28Ah | 28Ah
| 100 kW | 2x 42x | 2x 48x | 3 x 40x | 3 x 46x | 4x 44x | 4x 48x
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 24Ah | 28Ah | 28Ah | 28Ah | 28Ah | 28Ah
| 120 kW | 2x 48x | 3 x 40x | 3 x 46x | 4x 44x | 4x50x 28Ah
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| 28Ah | 24Ah | 28Ah | 28Ah
| 160 kW | 3 x 44x | 3 x 48x | 4x 46x | 4x50x 28Ah
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 28Ah | 28Ah | 28Ah
| 200 kW | 4x 40x | 4x 48x
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 28Ah | 28Ah
Les codes couleur pour armoire de batterie appropriée:
CBAT-DPA UPSCALE-120
CBAT-DPA UPSCALE-200
| 13.2.2 Duree d'autonomie pour DPA UPScale | ST 80 / 120 / 200 – 20 kW modules
Puissance de charge in kW / autonomie en minutes
| 5 min. | 6 min. | 8 min. | 10 min. | 12 min. | 15 min. | 20 min. | 25 min. | 30 min. | 40 min. | 60 min.
| 20 kW | 1x48x24Ah* 1x48x24Ah* 1x48x24Ah* 1x48x24Ah* | 1x48x24Ah* | 1x48x24Ah* | 1x50x28Ah | 2x48x24Ah | 2x48x24Ah | 2x48x24Ah | 3x48x24Ah
| 40 kW | 1x48x24Ah* 1x48x24Ah* 1x48x28Ah | 2x48x24Ah* | 2x48x24Ah* | 2x48x24Ah* | 2x48x28Ah | 3x48x24Ah* | 3x48x28Ah | 4x48x24Ah
n.a.
| 60 kW | 1x46x28Ah | 1x50x28Ah | 2x48x24Ah* 2x48x24Ah | 2x48x28Ah | 3x48x24Ah* | 3x50x28Ah | 4x48x24Ah | 4x50x28Ah
| n.a. | n.a.
| 80 kW | 2x48x24Ah* 2x48x24Ah* 2x50x28Ah | 3x48x24Ah* | 3x48x24Ah | 4x48x24Ah* | 4x50x28Ah
| n.a. | n.a.
| n.a. | n.a.
| 100 kW | 2x48x24Ah | 2x50x24Ah | 3x48x24Ah* 3x48x28Ah* | 3x48x28Ah | 4x48x28Ah
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 120 kW | 2x48x28Ah | 3x48x24Ah* 3x48x28Ah | 3x48x28Ah | 4x48x28Ah
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| 160 kW | 3x48x28Ah | 3x48x28Ah | 4x48x28Ah | 4x48x28Ah
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 200 kW | 4x44x28Ah | 4x48x28Ah
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
n.a.
| 240 kW | 5x40x28Ah
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
| n.a. | n.a.
Les codes couleur pour armoire de batterie appropriée:
CBAT-DPA UPSCALE-120
CBAT-DPA UPSCALE-200
* La configuration de la batterie donne une plus grande autonomie que celle indiquée; les blocs de batterie peuvent être réduites si
l'onduleur est partiellement chargé. Reportez-vous à la fiche produit.
Configurations de batterie sont uniquement à titre d'exemple et les calculs sont basés sur une
température ambiante de 20 ° C à 25 ° C. ABB recommande que l'utilisateur contrôles ou recalcule
les configurations selon la fiche technique du fabricant de la batterie.
Sous réserve de modifications
Page 18/26
| 14 Dissipation sur charge non | lineaires
| Type de module | UPScale | M10
| UPScale | M20
| Dissipation de chaleur avec 100% | W | 550 | 1100
de charge non linéaire par module
(EN 62040-1-1)
| Dissipation de chaleur avec 100% | BTU/h | 1887 | 3754
de charge non linéaire par module
(EN 62040-1-1)
| Circulation d’air (25° - 30°C) avec | m3/h | 150 | 150
100% de charge non linéaire par
module
(EN 62040-1-1)
| Dissipation à vide (Sans charge) | W | 120 | 150
Sous réserve de modifications
Page 19/26
15 Planification de l'installation – mise en place de l’installation
ASC
Les dégagements minimum nécessaires à permettre un flux d’air correct sur le système ASI et
permettre service et maintenance doivent être respectés ainsi que mentionnés ci-dessous:
ASI + armoire de
| Armoires DPA UPScale S2 | ST40, | ST60, ST80, | ST120 | ST200
batterie dans la
rangée
| A | Dégagement arrière pour | 200 mm | 300 mm
ventilation (prise d’air forcée)
Dégagement frontal nécessaire
| B | pour permettre une correcte | 1000 mm
ouverture de la porte
| C | Angle d’ouverture maximum de | 115°
la porte
Dégagement supérieur
| D | (Nécessaire seulement en l’absence | 400 mm
d’un dégagement latéral)
Sous réserve de modifications
Page 20/26
16 Diagrammes de câblage et synoptiques pour toutes les
armoires et modules
The customer has to supply the wiring to connect the UPS to the local power source. The installation
inspection and initial start up of the UPS and extra battery cabinet must be carried out by a qualified
service personnel such as a licensed service engineer from the manufacturer or from an agent
certified by the manufacturer. Plus de détails et la procédure sont mentionnés dans le mode d'emploi.
| 16.1 Vue d’ensemble | des connexion des terminaux
| TYPE | Batterie
| Batteries | Batteries
| Entrée | Sortie
| D’ARMOIRE | terre
| séparées | communes
| Entrée Bypass | Redresseur
charge
| (T) Terminals | PE
| (+ / N / - ) | (+ / N / - ) | 3+N | 3+N+PE | 3+N+PE
(B) Connection Bar
| UPScale ST 40 | 4 x 16/25mm2 (T) | 5 x 16/25mm2 (T)
NON CERTIFIÉ
| UPScale ST 60 | 4 x 35mm2 (T) | 4 x 35mm2 (T)
+ PE 50mm2 (T)
| 4x | 3 x 50mm2 (T) | 3 x 50mm2 (T)
| UPScale ST 80 | 50mm2 (T) | (3
| x | 10/16mm2)
| (T) | 3 x M6 (B) | + N 50mm2 (T) | + N 50mm2 (T)
+ PE 50 mm2 (T)
| UPScale ST 120 | 1xM10 (B) | 6x | 3 x 2xM5 (B) or | 4 x 95mm2 (T) | 4 x 95mm2 (T)
| (3 | x | 10/16mm2)
| (T) | 3 x M10 (B) | + PE M10 (T)
5x
| UPScale ST 200 | 1xM10 (B) | (3 x 35mm2) (T) | 2 x (3 x M10) (B) | 3 x M12 (B) | 4 x M12 (B)
| 2 Modules ont la | + PE 1 x M12 | + PE 1 x M12
batterie en commune
| 16.2 | Connexions du terminal
| UPScale | ST 40
| & | ST 60
| Entrée | Sortie
| UPScale | ST 80
| Batterie | Entrée
Sortie
Sous réserve de modifications
Page 21/26
| UPScale | ST 120
| Batterie | Entrée
Sortie
| UPScale | ST 200
| Entrée | Sortie
| Entrée | Sorite
| Batterie | PE
| Batterie | PE
| Sous réserve de | modifications
Page 22/26
16.3 Single input feed (standard version) – Alimentation commune
16.3.1 Schema fonctionnel
Le choix des câbles et coupe-circuits sont des valeurs recommandées. Les standards locaux doivent être
pris en considération.
| 16.3.2 | Sections des câbles
| Entrée 3x400V/230V | Sortie 3x400V/230V @
Batterie
cosphi 1.0
Cable E (mm2)
| Type armoire | Charge
| Disj. E | pour CBAT UPScale 120
| en kW | Disj. A | Cable A (mm2)
| Courant d'entrée max | Cable D (mm2)
| I nom | ou 200 ONLY
| (Agl/CB) | avec batterie en charge
| [A] | + / N / -
+ / N / -
| (IEC 60950-1) | [A] | (IEC 60950-1)
(Agl/CB)
| Batterie | Batterie
| commune | Séparée
| UPScale ST 40 | 40 | 3x80A | 5x16 | 68 A | 5x16 | 58 A
NON AUTORISÉ
| UPScale ST 60 | 60 | 3x125A | 5x35 | 102 A | 5x35 | 87 A
| UPScale ST 80 | 80 | 3x160A | 5x50 | 136 A | 5x50 | 116 A | 3x224A*1 | 3x95 *1 | 4x (3x10)
| UPScale ST120 | 120 | 3x224A | 4x95+1x50 (PE) | 208 A | 5x70 | 174 A | 3x300A*1 | 3x150 *1 | 6x (3x10)
| UPScale ST 200 | 200 | 3 x 350 A | 5 x 185 | 333 A | 5 x 185 | 290 A | 3 x 450 *1 | 3 x (2 x 95)*1 | 5 x
(3x25)
| *1 | valable
| uniquement | pour batteries communes
Sous réserve de modifications
Page 23/26
| 16.4 Dual input feed (version en option) | - Alimentation séparée
16.4.1 Schema fonctionnel
| Le choix des câbles et coupe-circuits sont des valeurs | recommandées. Les standards
| locaux | doivent
être
pris en considération
| 16.4.2 | Sections des câbles
| Entrée 3x400V/230V | Bypass 3x400V/230V | Sortie 3x400V/230V
Batterie
@ cosphi 1.0
| Type | Courant | Cable E (mm2)
| armoire | Charge
| d'entrée | Cable C
| Cable D | pour CBAT UPScale 120
| UPScale | en kW
| Disj. B | Cable B (mm2)
| max avec | Disj. C | (mm2) | (mm2)
| I nom | Disj. E | ou 200 ONLY
| ST | (Agl/CB) | (IEC 60950-1)
| batterie | (Agl/CB)
| (IEC | (IEC
| [A] | +/N/-
+ / N / -
| en charge | (Agl/CB)
| [A] | 60950-1) | 60950-1)
| Batterie | Batterie
| commune | Séparée
| 40 | 40 | 3x80A | 5x16 | 68 A | 3x80A | 4x16 | 5x16 | 58 A
NON AUTORISÉ
| 60 | 60 | 3x125A | 5x35 | 102 A | 3x125A | 4x35 | 5x35 | 87 A
| 80 | 80 | 3x160A | 5x50 | 136 A | 3x160A | 4x50 | 5x50 | 116 A | 3x224A*1 | 3x95 *1 | 4x (3x10)
| 120 | 120 | 3x224A | 4x95+1x50 (PE) | 208 A | 3x224A | 4x95 | 5x70 | 174 A | 3x300A*1 | 3x150 *1 | 6x (3x10)
| 200 | 200 | 3 x 350 | 5 x 185 | 333 A | 3 x 350 A | 4 x 185 | 5 x 185 | 290 A | 3 x 450 *1 3 x (2 x 95)*1 | 5 x (3x25)
A
| *1 only valid for common | battery use
Sous réserve de modifications
Page 24/26
Contactez nous
| www.abb.com/ups | © Copyright ABB. Tous droits réservés.
| ups.sales@ch.abb.com | Susceptible de modifications sans notification.
