URL: https://www.mtu-solutions.com/content/dam/mtu/products/power-generation/powergeneration-product-list-latest/32310771_PG_spec_20V4000DS4000_4000kVA_3D_NEA_50Hz.pdf/_jcr_content/renditions/original./32310771_PG_spec_20V4000DS4000_4000kVA_3D_NEA_50Hz.pdf
Accessed: 2026-11-18

Diesel Generator Set

mtu 20V4000 DS4000

400 V - 11 kV/50 Hz/standby power/NEA (ORDE) + Tier 2 optimized
20V4000G94LF/water charge air cooling

Optional equipment and finishing shown. Standard may vary.          Performance assurance certification (PAC)
                                                                    — Engine-generator set tested to ISO 8528-5 for transient response
Product highlights                                                  — 85% load factor
                                                                    — Verified product design, quality and performance integrity
Benefits                                                            — All engine systems are prototype and factory tested
— Approved for renewable fuels (e.g. HVO)
— Low fuel consumption                                              Complete range of accessories available
— Optimized system integration ability                              — Control panel
— High reliability                                                  — Power panel
— High availability of power                                        — Fuel system
— Long maintenance intervals                                        — Fuel connections with shut-off valve mounted to base frame
                                                                    — Starting/charging system
Support                                                             — Exhaust system
— Global product support offered                                    — Electrical driven radiators
                                                                    — Medium and oversized voltage alternators
Standards                                                           — Low voltage alternator
— Engine-generator set is designed and manufactured in
                                                                    Emissions
   facilities certified to standards ISO 2008:9001 and              — Tier 2 optimized engine
   ISO 2004:14001                                                   — NEA (ORDE) optimized
— Generator set complies to ISO 8528
— Generator meets EC 60034-1, ISO 8528-3; IEC 60044-1;              Certifications
   Declaration of conformity; EN55011, group 1, cl. B               — CE certification option
— NFPA 110*                                                         — Unit certificate acc. to VDE-AR-N 4110

Power rating
— System ratings: 3950 kVA - 4000 kVA
— Accepts rated load in one step per NFPA 110*
— Generator set complies to G3 according to ISO 8528-5
— Generator set exceeds load steps according to ISO 8528-5*

* Changes to the standard parameter sets (alternator-regulator and
       genset-controller) are necessary
Application data 1)

Engine                                                      Liquid capacity (lubrication)

Manufacturer                                 mtu Total oil system capacity: l                                                                                          390

Model                                        20V4000G94LF Engine jacket water capacity: l                                                                              260

Type                                         4-cycle Intercooler coolant capacity: l                                                                                   50

Arrangement                                  20V

Displacement: l                              95.4 Combustion air requirements

Bore: mm                                     170 Combustion air volume: m3/s                                                                                           4.7

Stroke: mm                                   210 Max. air intake restriction: mbar                                                                                     30

Compression ratio                            16.4

Rated speed: rpm                             1500 Cooling/radiator system

Engine governor                              ADEC (ECU 9) Coolant flow rate (HT circuit): m³/hr                                                                        80

Max power: kWm                               3308 Coolant flow rate (LT circuit): m³/hr                                                                                44

Air cleaner                                  dry Heat rejection to coolant: kW                                                                                         1270

                                                            Heat radiated to charge air cooling: kW                                                                    930

Fuel system                                                 Heat radiated to ambient: kW                                                                               105

Fuel specification        EN 590, Grade No.1-D/2-D (ASTM D975-00), Fan power for electr. radiator (40°C): kW                                                           105

                                       EN 15940 (e.g. HVO)

Maximum fuel lift: m                         5 Exhaust system

Total fuel flow: l/min                       27 Exhaust gas temp. (after engine, max.): °C                                                                             482

                                                            Exhaust gas temp. (before turbocharger): °C                                                                693

Fuel consumption 2)                    l/hr  g/kwh Exhaust gas volume: m3/s                                                                                            11.9

At 100% of power rating:               818   205 Maximum allowable back pressure: mbar                                                                                 50

At 75% of power rating:                598   200 Minimum allowable back pressure: mbar                                                                                 –

At 50% of power rating:                429   215

Standard and optional features

System ratings (kW/kVA)

Generator model               Voltage                       NEA (ORDE) + Tier 2 optimized
                                                                     without radiator
  Leroy Somer LSA54.2 ZL17    400 V    kWel                                                          AMPS
  (LV Leroy Somer standard)   11 kV    3200                 kVA*                                     5774
                              11 kV    3160
  Leroy Somer LSA54.2 ZL12    11 kV    3160                 4000
  (Medium volt. Leroy Somer)           3200
                                                            3950                                     207
  Leroy Somer LSA54.2 ZL14
  (MV Leroy Somer oversized)                                3950                                     207

  Leroy Somer LSA54.2 ZL14                                  4000                                     210
  (Engine output optimized)

* cos phi = 0.8

1 All data refers only to the engine and is based on ISO standard conditions (25°C and 100m above sea level).
2 Values referenced are in accordance with ISO 3046-1. Conversion calculated with fuel density of 0.83 g/ml. All fuel consumption values refer to rated engine power.
Standard and optional features                 Closed crankcase ventilation                Tier 2 optimized engine
                                               Governor-electronic isochronous             NEA (ORDE) optimized engine
Engine                                         Common rail fuel injection

   4-cycle
   Standard single stage air filter
   Oil drain extension & shut-off valve

Generator                                      Insulation class H, utilization acc. to H   Meets NEMA MG-1, BS 5000, IEC 60034-1,
                                               Radio suppression EN 55011, group 1, cl. B  VDE 0530, DIN EN 12601, AS 1359 and
   4 pole three-phase synchronous              Short circuit capability 3xIn for 10sec     ISO 8528-3 requirements
   generator                                   Winding and bearing RTDs                    Leroy Somer low voltage generator
   Brushless, self-excited, self-regulating,   (without monitoring)                        Oversized generator
   self-ventilated                             Excitation by AREP + PMI                    Leroy Somer medium voltage generator
   Digital voltage regulator                   Mounting of CT´s: 3x 1 core CT´s            Engine output optimized generator
   Anti condensation heater                    Winding pitch: 127° pitch                   Excitation by PMG, subtransient reactance
   Stator winding Y-connected, accessible      Voltage setpoint adjustment ± 5%            X”d: Saturated <12%
   neutral (brought out)
   Protection IP23

Oil system                                     Extended test run kit
   Automatic oil refilling system              (including pre-lubrication pump)

Cooling system                                 Mechanical radiator                         Jacket water heater with plate heat
                                               Electrical driven front-end cooler          exchanger
   Jacket water pump                           Jacket water heater                         Pulley for fan drive
   Thermostat(s)
   Water charge air cooling

Control panel                                  Mains parallel operation of a               Event recording
                                               single genset (V6)                          IP 54 front panel rating with
   Unit cabling with coded plugs for           Mains parallel operation of                 integrated gasket
   easy connection of customer-specific        multiple gensets (V7)                       Remote annunciator
   controls (V0)                               Basler controller                           Daytank control
   Pre-wired control cabinet for easy          Deif controller                             Generator winding- and bearing
   application of customized controller (V1+)  Complete system metering                    temperature monitoring
   Island operation (V2)                       Digital metering                            Modbus TCP-IP
   Automatic mains failure operation with      Engine parameters
   ATS (V3a)                                   Generator protection functions
   Automatic mains failure operation           Engine protection
   incl. control of generator and mains        SAE J1939 engine ECU communications
   breaker (V3b)                               Parametrization software
   Island parallel operation of                Multilingual capability
   multiple gensets (V4)                       Multiple programmable contact inputs
   Automatic mains failure operation with      Multiple contact outputs
   short (< 10s) mains parallel overlap
   synchronization (V5)

Represents standard features
Represents optional features
Standard and optional features

Connectivity

The engine system automatically collects and    manufacturer for the purposes of product     Users can log in or register via
transfers engine data to the manufacturer       development and improvement as well as       https://mtu-go.com and also gain insight into
from time to time. The data is used by the      service optimization.                        the data.

Power panel

   Supply electrical driven radiator from
   45kW – 75kW

Fuel system                                     Switchable fuel filter with water separator  Fuel cooler integrated into cooling
                                                Switchable fuel filter with water separator  equipment
   Flexible fuel connectors mounted to          heavy-duty
   base frame                                   Seperate fuel cooler
   Fuel filter with water separator
   Fuel filter with water separator heavy-duty

Starting/charging system                        Starter batteries, cables, rack,             Battery charger
                                                disconnect switch (lockable)                 Alternator
   24V starter
   Redundant starting system

Mounting system                                 Modular base frame design
                                                Base frame mounting on foundation/base
   Welded base frame                            plate with using clamping brackets
   Resilient engine and generator mounting

Exhaust system                                  Exhaust silencer with                        Exhaust silencer with
                                                30 dB(A) sound attenuation                   40 dB(A) sound attenuation
   Exhaust bellows with connection flange                                                    Y-connection-pipe
   Exhaust silencer with
   10 dB(A) sound attenuation

Represents standard features
Represents optional features
Weights and dimensions

Drawing above for illustration purposes only, based on a standard open power 11 kV engine-generator set. Lengths may vary with other voltages. Do not use for installation
design. See website for unit specific template drawings.

System                          Dimensions (LxWxH)                      Weight (dry/less tank)
Open power unit (OPU)           6343 x 1810 x 2421 mm                   20810 kg

Weights and dimensions are based on open power units and are estimates only. Consult the factory for accurate weights and dimensions for your specific engine-generator set.

Sound data                                                              Emissions data

— Consult your local mtu distributor for sound data.                    — Consult your local mtu distributor for emissions data.

Rating definitions and conditions                                                                                                                                             Subject to change. | 32310771 | Edition 01/25 | BMC 2025-02.

— Standby ratings apply to installations served by a reliable utility
   source. The standby rating is applicable to varying loads for the
   duration of a power outage. No overload capability for this rating.
   Ratings are in accordance with ISO 8528-1, ISO-3046-1, BS 5514
   and AS 2789. Average load factor: ≤ 85%.
   Operating hours/year: max. 500.

— Consult your local mtu distributor for derating information.

Rolls-Royce Group
www.mtu-solutions.com/powergen

