URL: https://baudouin.com/engine_product/12m26/
Accessed: 2026-11-18

12M26 - Baudouin PowerKit Diesel Engines
12M26 - Baudouin PowerKit Diesel Engines
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Data Centre World Paris 2026
Downloads
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Data Centre World Paris 2026
Downloads
Home > PowerKit Diesel > 12M26
12M26 PowerKit diesel
Engine Data
| Cylinders: 12
| Bore & Stroke (mm): 150x150
| Total Displacement (L): 31.8
| Cylinders Arrangement: At Vee
| Fuel System: Mechanical
| Governor (Gov.): Electronic
| Aspiration (Asp.): Turbocharged & air-to-air cooled
Downloads
12M26 Spec. Sheet - English
PowerKit Brochure - English
PowerKit 50Hz Rating Card - English
PowerKit 60Hz Rating Card - English
PowerKit DCP Rating card 50-60Hz
Share Your Project Details
Ratings
| Model | Gross Engine Output | | Typical Generator Output
| PRP | ESP | DCP | PRP | PRP | | ESP | ESP | DCP | DCP
| | kWm | | kWe | kVA | | kWe | kVA | kWe | kVA
| 50Hz | | | | | | | | | |
| 12M26G900/5 | 720 | 793 | - | 652 | 815 | | 720 | 900 | |
| 12M26G1000/5 | 820 | 902 | - | 720 | 900 | | 800 | 1000 | |
| 12M26G2D0/S | 880 | 968 | - | 816 | 1020 | | 898 | 1120 | |
| 60Hz | | | | | | | | | |
| 12M26G704/6 | 720 | 792 | | 640 | 800 | | 704 | 880 | |
| 12M26G800/6 | 820 | 902 | | 720 | 900 | | 800 | 1000 | |
| 12M26G2D0/S | 880 | 968 | | 800 | 1000 | | 880 | 1100 | |
| 12M26G900/6 | 920 | 1012 | | 800 | 1000 | | 900 | 1125 | |
| 12M26G1000/6 | 1014 | 1115 | | 910 | 1138 | | 1000 | 1250 | |
Contact
Société Internationale des Moteurs Baudouin
Technoparc du Brégadan
13260 Cassis, France
+33 488 688 500
> Contact us
Further Information
Our Network
Our company
Careers
Login
Downloads
Privacy Policy
Marine Products
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Search
Powergen Products
PowerKit Diesel
PowerKit Lean Burn Gas
PSI Rich Burn Gas
Off-Highway Stationary Engines
Off-Highway Mobile Engines
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
© Société Internationale des Moteurs Baudouin 2023
Search for:
