URL: https://www.deere.com/assets/pdfs/common/industries/engines-and-drivetrain/specsheets/4045HFG04_PWL.pdf
Accessed: 2026-11-18

PowerTech ™ PWL
4045HFG04 Diesel Engine

Generator Drive Engine Specifications

                                               Engine dimensions

                                   4045HFG04 shown

Emissions                                                                Dimensions may vary according to options selected. Call your
                                                                         distributor for more information.
CARB
EPA Tier 4

General data                       4045HFG04                                      Length - mm (in) to rear of block         870 (34.3)
                                   4                                              Width - mm (in)                           650 (25.6)
Model                              4.5 (275)                                      Height-- mm (in)                          1050 (41.3)
Number of cylinders                106 x 127 (4.17 x 5.00)                        Weight, dry - kg (lb)                     550 (1213)
Displacement - L (cu in)           17.0 : 1
Bore and Stroke-- mm (in)          In-line, 4-cycle
Compression Ratio                  Turbocharged and air-to-
Engine Type                        air aftercooled
Aspiration

Performance data range

                           Engine power                                  Rated fan power                             Calculated generator set output
                                             Standby
Rated              Prime                                     Generator                     Power                     Prime               Standby
speed                                                        efficiency                    factor

Hz(rpm)      kW              hp     kW                hp          %        kW       hp      0.8    kWe*                      kVA         kWe      kVA
60(1800)    61-90          82-122  67-99            90-133               4.7-6.9  6.3-9.3          50-77                    62-96        55-85  69-106
                                                               88-92

Prime power is the nominal power an engine is capable of                 Standby power is the maximum engine power available at
delivering with a variable load for an unlimited number of hours         varying load factors for up to 200 hours per year when applied
per year. This rating conforms to ISO3046 and SAE J1995.                 to conform with ISO 8528-1. This rating conforms to ISO 3046
                                                                         and SAE J1995. Calculated generator set rating range for
                                                                         standby applications is based on minimum engine power
                                                                         (nominal -5 percent) to provide 100 percent meet-or-exceed
                                                                         performance for assembled standby generator sets.

                                                                         *Electrical power is calculated from the typical generator
                                                                         efficiency and fan power percentages shown. Applications may
                                                                         vary.

                                                                                                                     Photographs may show non-standard equipment.
DOC Dimensions                                                                        SCR Catalyst Dimensions

Size                      2                                                          Size                      3
Diameter - mm (in)        209.1 (8.2)                                                Diameter - mm (in)        318 (12.5)
Length - mm (in)          431 (17.0)                                                 Length - mm (in)          638 (25.1)
Weight - kg (lb)          14.9 (32.8)                                                Weight - kg (lb)          34 (75.0)

See your John Deere Power Systems engine distributor for more
information on available filter size options.

Features and Benefits                                                                4-Valve Cylinder Head
                                                                                     - The 4-valve cylinder head provides excellent airflow resulting in greater low-
Wastegated Turbocharger
- Wastegated turbochargers are designed to develop more airflow at lower                speed torque and better transient response time by utilizing a cross-flow
                                                                                        design.
   engine speeds to improve low-speed torque. The wastegate control device
   bleeds off a portion of the exhaust flow at higher engine speeds. Wastegated      Air-to-Air Aftercooled
   turbos deliver improved transient response and higher peak torque without         - This is the most efficient method of cooling intake air to help reduce engine
   compromising engine envelope size. They also provide the lowest installed
   cost across a given power range.                                                     emissions while maintaining low-speed torque, transient response time, and
                                                                                        peak torque. It enables an engine to meet emissions regulations with better
Cooled Exhaust Gas Recirculation (EGR)                                                  fuel economy and the lowest installed costs.
- EGR cools and mixes measured amounts of cooled exhaust gas with incoming
                                                                                     Compact Size
   fresh air to lower peak combustion temperatures, thereby reducing NOx.            - Lower installed cost
                                                                                     - Mounting points are the same as previous engine models
Diesel Oxidation Catalyst (DOC)
- PowerTech PWL 4.5L engines for Final Tier 4/Stage IV produce near-zero             John Deere Electronic Engine Controls
                                                                                     - Faster engine control unit (ECU) manages both the engine and the
   levels of particulate matter (PM) without a filter thanks to an optimized
   combustion system and engine calibration. Remaining PM and other                     aftertreatment
   hydrocarbons are oxidized passively in a flow-through DOC without the need
   for regeneration.                                                                 - Premium software option integrates with equipment or vehicles to reduce

High-Pressure Common-Rail (HPCR) and Engine                                             engineering and installation costs
Control Unit (ECU)
- The HPCR fuel system provides variable common-rail pressure, multiple              - Electronic engine controls can be engine or remote mounted

   injections, and higher injection pressures up to 2,500 bar (36,000 psi). It also  Additional Features
   controls fuel injection timing and provides precise control for the start,        - Gear-driven auxillary drives
   duration, and end of injection.                                                   - 500-hour oil change
                                                                                     - Self-adjusting poly-vee fan drive
Selective Catalytic Reduction (SCR)                                                  - Optional factory installed variable-speed fan drive improves fuel economy
- John Deere engines feature an SCR system that utilizes a urea-based additive,
                                                                                        and reduces noise levels
   sometimes referred to as diesel exhaust fluid (DEF). The ammonia in the urea
   reacts with engine exhaust gases in the SCR catalyst to reduce NOx —              - RH and LH engine-mounted final fuel filters
   converting it to nitrogen and water vapor.                                        - Replaceable (wet) cylinder liners
                                                                                     - Low-pressure fuel system with electrical transfer pump and "auto-prime"

                                                                                        feature

John Deere Power Systems  John Deere Power Systems                                   All values at rated speed and power with standard options unless otherwise noted.
3801 W. Ridgeway Ave.     Usine de Saran                                             Specifications and design subject to change without notice.
PO Box 5100               La Foulonnerie - B.P. 11.13
Waterloo, IA 50704-5100   45401 Fleury les Aubrais Cedex                                                                         Litho in U.S.A. (16-10) © 2016 JOHN DEERE
Phone: 1-800-533-6446     France
Fax: 319.292.5075         Phone: 33.2.38.82.61.19
                          Fax: 33.2.38.82.60.00

