URL: https://www.deere.com/assets/pdfs/common/industries/engines-and-drivetrain/specsheets/marine-generator-drive/4045TFM85_B.pdf
Accessed: 2026-11-18

PowerTech ™
4045TFM85 Diesel Engine

Marine Generator Drive Engine Specifications

                                               Dimensions

                                                             4045TFM85 shown   Dimensions shown in mm (in) may vary according to options
                                                                               selected. Contact your distributor for more information.
Emissions

EPA Commercial Marine Tier 3 @ 1800 rpm / 60Hz
IMO MARPOL Annex VI Tier II Compliant
Marine China Stage I †
EU Inland Waterway Stage V *

    † Available on 61 kW (82 hp) generator drive
    * Available on 61 kW (82 hp) prime generator

General Data (Based on Standard Option Configuration)

Model                      4045TFM85                                              Length maximum - mm (in)                           1032 (40.6)
Number of cylinders        4                                                      Height - mm (in)                                   908 (35.7)
Displacement - L (cu in)   4.5 (275)                                              Height, crankshaft centerline to top - mm (in)     621 (24.4)
Bore and Stroke-- mm (in)  106 x 127 (4.17 x 5.00)                                Height, crankshaft centerline to bottom - mm (in)  287 (11.3)
Engine Type                In-line, 4-Cycle                                       Weight, dry - kg (lb)                              507 (1118)
Aspiration                 Turbocharged

Classification Societies

ABS,BV,CCS,DNV-GL,LR
*SOLAS and other accessories available. Contact your distributor for details.

Features and Benefits                                                             Electronic Engine Control Unit (ECU)
                                                                                  - Advanced fault code diagnostics and customizable engine protections ensure
Optional Low RPM Operation
- A lower speed option provides the user the ability to start the engine without     reliability and uptime. Provides highly customizable features and trim to
                                                                                     integrate your vessel.
   going to the gen-set rated speed and allows the user to clutch in an
   accessory that may be driven by the engine.                                    Keel-cooled or Heat Exchanger
                                                                                  - Closed cooling system in keel-cooled engine option eliminates the need for a
High-pressure Common-rail (HPCR)
- The HPCR fuel system provides variable common-rail pressure, multiple              sea strainer, seawater pump, or anodes. Heat exchanger option offers a
                                                                                     lighter, more compact, and simpler engine installation.
   injections, and higher injection pressures. It also controls fuel injection
   timing and provides precise control for the start, duration, and end of        Internal Balancers
   injection. Electronic transfer pump is self-priming for ease of maintenance.   - Internal balancers reduce engine noise and vibration for crew comfort. NOTE:
   Provides high performance, excellent fuel economy, and low emissions.
                                                                                     John Deere 4045 engines only.
Water-cooled Exhaust Manifold
- Integrated components eliminate external hoses and fittings that can leak or    Multiple Service Options
                                                                                  - Either-side oil fill/dipstick combinations and remote oil and fuel filter options
   break. Wet exhaust manifold creates a cooler and quieter environment for
   passengers and crew.                                                              are available for easier service access.

Replaceable Cylinder Liners                                                                                                                           Photographs may show non-standard equipment.
- Replaceable wet-type cylinder liners are precision-machined and hardene d

   for long life. Allows engine to be rebuilt to original specifications.
Performance Curves                                                          60Hz (1800 rpm)

50Hz (1500 rpm)

Performance data points shown at 25%, 50%, 75%, 100% (prime), and 110% (overload) power.

Calculated Generator-Set Rating                           Engine power      Power factor     Calculated generator set rating

 Rated speed Hz (rpm) Generator efficiency %

                                                          Prime*                                                  Prime*

                                              kW                        hp                   kWe                          kVA

50 (1500)                 88-92               61                        82  0.8              54-56                        68-70

60 (1800)                 88-92               74                        99  0.8              65-68                        81-85

*Prime power is the normal power an engine is capable of delivering with a variable load for an unlimited number of hours per year. This
rating conforms to ISO 3046 and SAE J1995. This rating incorporates a 10 percent overload capability, and conforms to ISO 8528 prime
power.

See your John Deere Power Systems engine distributor or marine dealer for more detailed performance information.

John Deere Power Systems  John Deere Power Systems                      All values at rated speed and power with standard options unless otherwise noted.
3801 W. Ridgeway Ave. PO  Orléans-Saran Unit                            Specifications and design subject to change without notice.
Box 5100                  1, rue John Deere – B.P. 11013
Waterloo, IA 50704-5100   45401 Fleury les Aubrais Cedex                                                           Litho in U.S.A. (19-10) © 2019 JOHN DEERE
Phone: 1-800-533-6446     France
Fax: 319.292.5075         Phone: 33.2.38.82.61.19
                          Fax: 33.2.38.84.62.66

