URL: https://www.deere.com/assets/pdfs/common/industries/engines-and-drivetrain/brochures/dswt89-industrial-engine-selection-guide.pdf
Accessed: 2026-11-18

Industrial Off-Highway
Applications

Diesel Engine Ratings
CONTENTS                                                Power Meets Progress

Conversions�������������������������������������� 4–5  When an unstoppable force meets the latest
Final Tier 4/Stage V engines������������6–23           technologies, great things happen. Like next generation
Final Tier 4 engines�������������������������24–31     industrial engines from John Deere. They are built from
Tier 3/Stage III A equivalent engines��� 32–43         the ground up to deliver new levels of reliability,
Non-emissions certified engines��� 44–57               durability, flexibility, and serviceability.
Always at your side����������������������������� 58
                                                        Off-highway heritage
Questions about
John Deere engines?                                     John Deere specializes in rugged off-highway
                                                        applications. That’s why our engines are built with
Check out our Frequently                                heavy-duty components, top-liner cooling, steel pistons
Asked Questions page.                                   to maximize reliability, and wet-type cylinder liners for
                                                        long-haul durability.
JohnDeere.com/JDPower
                                                        Connected Support

                                                        John Deere OEM industrial engines can be protected
                                                        by John Deere Connected Support™ remote monitoring
                                                        and diagnostic services.* With more than 9,000
                                                        John Deere service locations worldwide, you never have
                                                        far to go to find expert assistance and advice.

                                                        *Contact your John Deere dealer or distributor for availability of Connected Support on specific
                                                         engine models.

2                                                       3
Conversions

From English to SI (Metric)

Torque
Nm = 1.3558 x lb-ft
lb-ft = .73756 x Nm
Nm = (9549 x kW)/rpm
lb-ft = (5252 x hp)/rpm

Power                             Nm = Newton meters
hp = kW x 1.341                   lb-ft = foot-pounds
kW = hp x .746                    kW = kilowatts
kW = (torque (Nm) x rpm)/9549     hp = horsepower
hp = (torque (lb-ft) x rpm)/5252

Torque rise
% torque rise = max torque/torque at rated speed

Power bulge
Power bulge = maximum power/power at rated speed

4                                                      5
Final Tier 4/Stage V
Industrial engine power ratings

Engine name  Engine model          Power ratings         Turbo   Cooled  Aftertreatment  Exhaust SCR                         Power range
                                                                  EGR                    canister size
 EWX 2.9L     3029HI530       36 – 55 kW (48 – 74 hp)    WGT                DOC/DPF                       75 149 224 298 373 447 522 597 671
    JD4G         JD4G        63 – 120 kW (84 – 161 hp)   WGT        -    DOC/DPF/SCR       size           100 200 300 400 500 600 700 800 900
                                                         WGT        -                        2-
 EWX 4.5L     4045TI530            55 kW (74 hp)         WGT        -       DOC/DPF         22
 EWS 4.5L     4045HI551      74 – 110 kW (99 – 148 hp)   WGT        -    DOC/DPF/SCR        2-
 PWS 4.5L     4045HI550     74 – 104 kW (99 – 140 hp)    Series    Yes   DOC/DPF/SCR        22
  PSS 4.5L    4045CI550      93 – 129 kW (125 – 173 hp)  Series    Yes   DOC/DPF/SCR        23
  PSS 4.5L    4045CI551     116 – 129 kW (156 – 173 hp)   VGT      Yes   DOC/DPF/SCR         33
  PVS 6.8L    6068HI550     104 – 129 kW (140 – 173 hp)   VGT      Yes   DOC/DPF/SCR        44
  PVS 6.8L    6068HI550     138 – 187 kW (185 – 251 hp)  Series    Yes   DOC/DPF/SCR         33
  PSS 6.8L    6068CI550     168 – 187 kW (225 – 251 hp)  Series    Yes   DOC/DPF/SCR        44
  PSS 6.8L    6068CI550    187 – 224 kW (251 – 300 hp)   Series    Yes   DOC/DPF/SCR        44
  PSS 9.0L    6090CI550     187 – 242 kW (251 – 325 hp)  Series    Yes   DOC/DPF/SCR        55
  PSS 9.0L    6090CI550    261 – 317 kW (350 – 425 hp)   WGT       Yes   DOC/DPF/SCR        55
              6136HI550    300 – 410 kW (402 – 550 hp)   Series    Yes   DOC/DPF/SCR        66
    JD14P     6136CI550    391 – 510 kW (525 – 684 hp)   Series    Yes   DOC/DPF/SCR
    JD14X     6180CI510    522 – 677 kW (700 – 908 hp)             Yes                          6
   JD18X                                                                         -              7
                                                                                                -

                                                                                                    kW 0
                                                                                                    hp 0

6                                                                                                         7
Final Tier 4/Stage V                                         PowerTech PVS
Engine technology
                                                             PVS engines deliver excellent power, torque, and
PowerTech EWX                                                fluid economy. They utilize our proven PowerTech Plus
                                                             technology with variable geometry turbocharging, a
EWX engines are compact, powerful, cost-effective, and       DOC/DPF, and an SCR system to improve combustion
simple to install without requiring cooled exhaust gas       efficiency, reduce emissions, enhance performance,
recirculation (EGR) or selective catalytic reduction (SCR).  and improve fluid economy.
Our straightforward PowerTech™ EWX engines have
2-valve cylinder heads, high-pressure common-rail (HPCR)     PowerTech PSS
fuel systems, and full authority electronic controls. They
use simple wastegate turbocharging to maintain transient     PSS engines provide a powerful combination of power
response and peak torque in all operating conditions.        density, performance, and fluid efficiency. For ultimate
                                                             performance in off-highway applications, PowerTech PSS
PowerTech EWS                                                engines can handle almost any job. All displacements
                                                             feature series turbochargers to deliver excellent
EWS engines meet performance and emissions                   performance and responsiveness. PSS engines feature
requirements without requiring cooled EGR. PowerTech         proven PowerTech Plus technology that includes a
EWS engines have 2-valve cylinder heads, high-pressure       DOC/DPF and an SCR system designed specifically
common-rail fuel systems, and full authority electronic      for off-highway applications.
controls. They use simple wastegate turbocharging to
maintain transient response and peak torque in all           Performance levels
operating conditions.
                                                             John Deere next generation engines include three
PowerTech PWS                                                performance levels designated by G, P, and X.

PWS engines combine advanced combustion                         Cost-effective      Balance of      Exceptional
technologies, enhanced engine calibration, and                 power solutions     performance    power, ultimate
simple wastegate turbocharging. PWS engines                   for price-sensitive                performance, and
feature PowerTech Plus technology with a DOC/DPF             market applications.    and cost.  leading technology.
and an SCR system that reduce emissions while
maximizing performance.

8                                                                                                                    9
Final Tier 4/Stage V
2.9L engines

 Engine model     Rated power     Peak power     Peak torque  Performance           Power bulge  Torque rise  Low-speed   Turbo
               kW hp rpm       kW hp rpm      Nm lb-ft rpm            Engine              -      Up to 34%      torque    WGT
PowerTech EWX
  3029HI530    36 48 2400      36 48 2400 192 142 1600              EWX 2.9L                                  (1000 rpm)
  3029HI530    36 48 2200      36 48 2200 209 154 1600
  3029HI530    48 64 2400      48 64 2400 254 187 1600                                                        Up to 120%
  3029HI530    48 64 2200      48 64 2200 280 207 1600
  3029HI530    55 74 2400      55 74 2400 292 215 1600        Emissions technology
  3029HI530    55 74 2200      55 74 2200 304 224 1600
                                                              Engine Cooled EGR Aftertreatment canister Exhaust SCR
                                                                                                                          size
                                                                                                              size

                                                              EWX 2.9L              -            DOC/DPF      2           -

                                                              Specifications          Length        Width       Height      Weight
                                                                     Engine         mm in        mm in        mm in        kg lb
                                                                                    715 28       596 24       956 38      400 882
                                                                    EWX 2.9L

10                                                                                                                               11
Final Tier 4/Stage V
JD4 engines

 Engine model     Rated power      Peak power      Peak torque  Power bulge     Torque rise     Low-speed                 Turbo
               kW hp rpm       kW hp rpm       Nm lb-ft rpm                                       torque
JD4G                                                              Up to 8%      Up to 33%                                 WGT
      JD4G     63 84 2200 68 91 2000 364 268 1300                 Up to 8%      Up to 33%       (1000 rpm)                WGT
      JD4G     75 100 2200 81 109 2000 433 319 1300               Up to 8%      Up to 33%                                 WGT
      JD4G     86 115 2200 93 125 2000 497 367 1300               Up to 8%      Up to 33%       Up to 119%                WGT
      JD4G     93 125 2200 100 134 2000 537 396 1300              Up to 8%      Up to 33%       Up to 118%                WGT
      JD4G     105 140 2200 113 152 2200 606 447 1300                           Up to 34%       Up to 119%                WGT
      JD4G     120 161 2200 120 161 2200 700 516 1400                 -                         Up to 119%
                                                                                                Up to 118%
                                                                                                Up to 117%

Compact power                                                   Emissions technology

– 20% to 30% reduction in package size compared to                    Engine          Cooled    Aftertreatment  Exhaust   SCR size
  John Deere 4.5L single turbo engine                                                  EGR      DOC/DPF/SCR     canister      2

– Rear gear train provides quiet operation                      JD4G                  No                          size
– Maintenance-free hydraulic lash adjustment
– Compliant with U.S. EPA Final Tier 4 and EU Stage V                                                              2

  with no EGR                                                   Specifications          Length     Width          Height     Weight
                                                                        Engine        mm in     mm in           mm in      kg lb
                                                                                      700 28    680 27          810 32    <460 <1014
                                                                JD4G

12                                                                                                                                  13
Final Tier 4/Stage V
4.5L engines

Engine model      Rated power      Peak power     Peak torque  Performance                                     Low-speed
               kW hp rpm       kW hp rpm       Nm lb-ft rpm                                                      torque
                                                                        Engine       Power bulge Torque rise               Turbo
                               55 74 2400      304 224 1600                                                    (1000 rpm)
PowerTech EWX                  55 74 2200      304 224 1600    EWX 4.5L                                                    WGT
                                                               EWS 4.5L                                        Up to 119%  WGT
4045TI530 55 74 2400           92 123 1650     551 406 1600    PWS 4.5L                  -     Up to 39%                   WGT
                               98 131 1800     562 415 1600    PSS 4.5L              Up to 4%  Up to 19%       Up to 30%   Series
4045TI530 55 74 2200           102 137 1900    574 423 1600                          Up to 8%  Up to 33%
                               107 143 1900    585 432 1600                          Up to 8%  Up to 33%       Up to 122%
PowerTech EWS                  110 148 2000    586 432 1600
                                                                                                               Up to 117%
4045HI551 74 99 2100           80 107 2000     427 315 1600
                               88 118 1900     506 374 1600
4045HI551 86 115 2100          93 125 2400     493 364 1600
                               94 126 2100     536 396 1600
4045HI551 96 129 2100          104 140 2400    540 398 1600    Emissions technology
                               104 140 2200    540 398 1600
4045HI551 104 140 2100                                                  Engine                                 Exhaust
                               96 128 1900     537 396 1600                                                    canister
4045HI551 110 148 2100         100 134 2000    537 396 1600    EWX 4.5L              Cooled    Aftertreatment              SCR size
                               107 143 1900    601 443 1600    EWS 4.5L               EGR                        size
PowerTech PWS                  112 151 2000    601 443 1600    PWS 4.5L                           DOC/DPF                      -
                               116 155 2200    667 492 1600    PSS 4.5L HP             No      DOC/DPF/SCR         2           2
4045HI550 74 99 2200           125 168 2000    667 492 1600    PSS 4.5L LP             No      DOC/DPF/SCR                     3
                               129 173 2200    667 492 1600                            Yes     DOC/DPF/SCR         2           3
4045HI550 86 115 2200                                                                  Yes     DOC/DPF/SCR                     4
                               116 156 2200    667 492 1600                            Yes                         2
4045HI550 93 125 2400          125 167 2000    667 492 1600
                               116 156 2400    616 455 1600                                                        3
4045HI550 93 125 2200          125 168 2200    616 455 1600
                               129 173 2200    667 492 1600                                                       4
4045HI550 104 140 2400         129 173 2400    667 492 1600

4045HI550 104 140 2200

PowerTech PSS (High Profile)                                   Specifications

4045CI550 93 125 2200                                                   Engine         Length    Width            Height     Weight
                                                                                     mm in     mm in           mm in       kg lb
4045CI550 93 125 2200                                          EWX 4.5L              870 34    720 28          960 38      510 1124
                                                               EWS 4.5L              870 34    663 26          1024 40     506 1116
4045CI550 104 140 2200                                         PWS 4.5L              870 34    650 26          1050 41     550 1213
                                                               PSS 4.5L HP           870 34    635 25          1130 45     570 1257
4045CI550 104 140 2200                                         PSS 4.5L LP           870 34    745 29          982 39      570 1257

4045CI550 116 155 2200

4045CI550 116 155 2200

4045CI550 129 173 2200

PowerTech PSS (Low Profile)

4045CI551 116 156 2200

4045CI551 116 156 2200

4045CI551 116 156 2400

4045CI551 116 156 2400

4045CI551 129 173 2200

   4045CI551   129 173 2400
14
                                                                                                                           15
Final Tier 4/Stage V
6.8L engines

 Engine model     Rated power     Peak power      Peak torque  Performance           Power bulge  Torque rise  Low-speed   Turbo
                               kW hp rpm                                                                         torque
PowerTech PVS  kW hp rpm                      Nm lb-ft rpm             Engine         Up to 10%   Up to 36%                 VGT
                               104 140 2400                                           Up to 10%   Up to 49%    (1000 rpm)  Series
  6068HI550    104 140 2400    112 151 2200   556 410 1600     PVS 6.8L
  6068HI550    104 140 2400    106 142 2100   556 410 1600     PSS 6.8L                                        Up to 128%
  6068HI550    104 140 2200    112 151 2000    613 452 1600                                                    Up to 119%
  6068HI550    104 140 2200    117 157 2300    613 452 1600
  6068HI550    116 156 2400    125 168 2200   619 457 1600     Emissions technology
  6068HI550    116 156 2400    119 159 2200   619 457 1600
  6068HI550    116 156 2200    125 168 2000   676 499 1600                           Cooled                    Exhaust SCR
  6068HI550    116 156 2200    129 173 2400   676 499 1600             Engine                  Aftertreatment canister
  6068HI550    129 173 2400    139 187 2200   688 508 1600                           EGR                                   size
  6068HI550    129 173 2400    132 177 2000   688 508 1600     PVS 6.8L                                        size
  6068HI550    129 173 2200    140 187 2000   745 550 1600     PSS 6.8L
  6068HI550    129 173 2200    138 185 2400   756 558 1600                           Yes          DOC/DPF/SCR  3,4         3,4
  6068HI550    138 185 2400    152 204 2200    741 547 1600
  6068HI550    138 185 2400    152 204 2000    741 547 1600                          Yes          DOC/DPF/SCR  4,5         4,5
  6068HI550    138 185 2200    152 204 1800   809 597 1600
  6068HI550    138 185 2200    149 200 2400   890 657 1600     Specifications          Length        Width        Height     Weight
  6068HI550    149 200 2400    164 220 2200   800 590 1600
  6068HI550    149 200 2400    164 220 2000   800 590 1600            Engine         mm in        mm in        mm in       kg lb
  6068HI550    149 200 2200    164 220 1800   873 644 1600     PVS 6.8L              1160 46      720 28       1350 53     770 1698
  6068HI550    149 200 2200    168 225 2400   963 711 1600     PSS 6.8L              1160 46      780 31       1205 47     785 1731
  6068HI550    168 225 2400    185 248 2200   900 664 1600
  6068HI550    168 225 2400    185 248 2000   900 664 1600
  6068HI550    168 226 2200    185 247 1800   970 716 1600
  6068HI550    168 226 2200    190 255 2200   1000 738 1700
  6068HI550    187 251 2400    190 255 2000   1000 738 1700
  6068HI550    187 251 2200    187 251 2000   1000 738 1700
  6068HI550    187 251 2200                   1000 738 1700
                               185 247  2100
PowerTech PSS  168 225 2400    182 244  2000  1000 738 1600
               168 225 2200    187 251  2400  1000 738 1600
  6068CI550    187 251 2400    187 251  2200  1026 757 1600
  6068CI550    187 251 2200    207 277  2100  1026 757 1600
  6068CI550    205 275 2400    206 277  2200  1057 780 1700
  6068CI550    205 275 2200    224 300  2400  1057 780 1700
  6068CI550    224 300 2400    224 300  2200  1141 842 1600
  6068CI550    224 300 2200                   1141 842 1600
  6068CI550
  6068CI550

16                                                                                                                               17
Final Tier 4/Stage V
9.0L engines

 Engine model     Rated power     Peak power      Peak torque  Performance           Power bulge  Torque rise  Low-speed   Turbo
                               kW hp rpm                               Engine         Up to 10%   Up to 38%      torque    Series
PowerTech PSS  kW hp rpm                      Nm lb-ft rpm
                               192 257  2000                   PSS 9.0L                                        (1000 rpm)
  6090CI550    187 251 2200    206 276  2000  1120 827 1600
  6090CI550    187 251 2200    207 277  1700  1120 827 1600                                                    Up to 132%
  6090CI550    187 251 2000    211 283  1900  1232 909 1600
  6090CI550    205 275 2200    226 302  2000  1228 906 1600    Emissions technology
  6090CI550    205 275 2200    227 305  1700  1228 906 1600
  6090CI550    205 275 2000    230 309  1900  1351 997 1600            Engine        Cooled    Aftertreatment  Exhaust     SCR size
  6090CI550    224 300 2200    247 331  2000  1341 990 1600    PSS 9.0L               EGR      DOC/DPF/SCR     canister       5,6
  6090CI550    224 300 2200    248 332  1700  1341 990 1600
  6090CI550    224 301 2000    248 332  2000  1477 1090 1600                           Yes                       size
  6090CI550    242 325 2200    266 357  2000  1450 1070 1600
  6090CI550    242 325 2200    267 358  1700  1450 1070 1600                                                     5,6
  6090CI550    242 325 2000    268 360  1900  1595 1177 1600
  6090CI550    261 350 2200    287 385  2000  1563 1154 1600   Specifications          Length        Width        Height    Weight
  6090CI550    261 350 2200    287 385  1800  1563 1154 1600          Engine         mm in        mm in        mm in       kg lb
  6090CI550    261 350 2000    287 385  1900  1685 1244 1600                         1326 52      879 35       1266 50    1097 2418
  6090CI550    280 375 2200    308 413  2000  1671 1233 1600   PSS 9.0L
  6090CI550    280 375 2200    301 403  1800  1671 1233 1600
  6090CI550    280 375 2000    299 401  2100  1685 1244 1600
  6090CI550    298 400 2200    316 424  2000  1685 1244 1600
  6090CI550    298 400 2200    301 403  1800  1685 1244 1600
  6090CI550    298 400 2000    317 425  2200  1685 1244 1600
  6090CI550    317 425 2200                   1685 1244 1600

18                                                                                                                                   19
Final Tier 4/Stage V
JD14 engines

Next generation Integrated                                    Exceptional power in a small package
Emissions Control system
                                                              – Multiple gear-driven auxiliary drive locations
– Durable in-line aftertreatment for ease of                 – Integrated rear PTO
  application integration                                     – Maintenance-free valve lash
                                                              – Single- and dual-turbo configurations
– Can be mounted horizontally or vertically
– Fewer connection points than the previous generation
– Robust aftertreatment performance

                  Rated power     Peak power     Peak torque  Performance           Power bulge  Torque rise     Low-speed   Turbo
               kW hp rpm       kW hp rpm      Nm lb-ft rpm                                                         torque
                                                                      Engine          Up to 8%   Up to 45%                   WGT
                                                              JD14P                   Up to 8%   Up to 40%       (1000 rpm)  Series
                                                              JD14X
                                                                                                                 Up to 132%

                                                                                                                 Up to 114%

 Engine model  300 402 2100 324 434 1900 1986 1465 1550       Emissions technology  Cooled       Aftertreatment  Exhaust unit size
               336 450 2100 363 486 1900 2192 1617 1550                              EGR
JD14P          373 500 2100 403 540 1900 2397 1768 1550               Engine                     DOC/DPF/SCR              6
   6136HI550   410 550 2100 415 556 2000 2510 1851 1550       JD14P                   Yes        DOC/DPF/SCR              7
   6136HI550                                                  JD14X                   Yes
   6136HI550
   6136HI550   391 524 2100 421 565 1900 2495 1840 1550       Specifications
               436 585 2100 446 598 1800 2745 2025 1550
JD14X          485 650 2100 495 664 1900 3050 2250 1550              Engine          Length*       Width           Height    Weight
   6136CI550   510 684 2100 513 688 1700 3050 2250 1550                             mm in        mm in           mm in      kg lb
   6136CI550                                                                                     890 35          1366 54   1468 3237
   6136CI550                                                                                     890 35          1366 54   1521 3353
   6136CI550
                                                                                                                                     21
                                                              JD14P                 1498 59

                                                              JD14X                 1498 59

                                                              *Engine length without fan drive.

20
Final Tier 4/Stage V
JD18 engines

Extended power range and options                                Performance           Power bulge  Torque rise  Low-speed   Turbo
                                                                        Engine         Up to 10%   Up to 25%      torque    Series
– Power up to 677 kW (908 hp)
– Rear gear train for quiet operation                           JD18X                                           (1000 rpm)
– Maintenance-free hydraulic lash adjustment
– New combustion technology meets emissions                                                                    Up to 118%

  regulations without requiring aftertreatment                  Emissions technology

                                                                       Engine         Cooled    Aftertreatment  Exhaust     SCR size
                                                                                       EGR              -       canister        -
                  Rated power      Peak power      Peak torque
 Engine model  kW hp rpm       kW hp rpm       Nm lb-ft rpm     JD18X                 Yes                         size

JD18X                                          3317 2448 1400                                                       -
   6180CI510                                   3675 2712 1400
   6180CI510   522 700 1900 572 767 1700       3873 2858 1400   Specifications          Length       Width        Height    Weight
   6180CI510   560 751 1900 600 805 1700       4070 3004 1400           Engine        mm in        mm in        mm in      kg lb
   6180CI510   600 805 1900 640 858 1700       4250 3137 1400                         1750 69      920 36       1507 59   2119 4672
   6180CI510   640 858 1900 660 885 1700                        JD18X
               677 908 1900 677 908 1700

22                                                                                                                                    23
Final Tier 4
Industrial engine power ratings

Engine name   Final Tier 4  Power ratings                Turbo   Cooled  Aftertreatment  Exhaust   SCR       Power range
             engine model                                         EGR                    canister  size
  EWL 4.5L                    74 – 110 kW (99 – 148 hp)  WGT               DOC/SCR
  PWL 4.5L    4045HI440      63 – 104 kW (85 – 140 hp)   WGT        -      DOC/SCR         size     2
  PSL 4.5L   4045HFC04       93 – 129 kW (125 – 173 hp)  Series   Yes      DOC/SCR                  3
             4045HFC06      300 – 410 kW (402 – 550 hp)  WGT      Yes       DOC/SCR         2       3
    JD14P     6136HI440     391 – 510 kW (524 – 684 hp)  Series   Yes       DOC/SCR                 6
    JD14X     6136CI440                                           Yes                       2       7

                                                                                            3      kW 0
                                                                                                   hp 0
                                                                                            6

                                                                                            7

                                                                                                         75  149 224 298 373 447 522

                                                                                                         100 200 300 400 500 600 700

24                                                                                                                        25
Final Tier 4                                              Performance levels
Engine technology
                                                          John Deere next generation engines include three
PowerTech EWL                                             performance levels designated by G, P, and X.

EWL engines meet performance and emissions                   Cost-effective      Balance of      Exceptional
requirements without requiring cooled exhaust gas           power solutions     performance    power, ultimate
recirculation (EGR). They have 2-valve cylinder heads,     for price-sensitive                performance, and
high-pressure common-rail (HPCR) fuel systems, and        market applications.    and cost.  leading technology.
full authority electronic controls. They pair our proven
PowerTech Plus technology with a DOC and optimized
selective catalytic reduction (SCR) system to produce
near-zero levels of PM without a DPF.

PowerTech PWL

PWL engines combine advanced combustion technologies,
enhanced engine calibration, and simple wastegate
turbocharging. They pair our proven PowerTech Plus
technology with a DOC and optimized SCR system to
produce near-zero levels of PM without a DPF.

PowerTech PSL

PSL engines provide exceptional power in a compact
package. They feature an optimized engine calibration,
a 4-valve cylinder head, a high-pressure fuel system,
full authority electronic controls, and series
turbocharging consisting of a fixed geometry and
wastegate turbocharger. Combining proven PowerTech
Plus technology with a DOC and SCR system delivers
excellent performance and fluid efficiency without the
need for a DPF.

26                                                                                                                27
Final Tier 4
4.5L engines

 Final Tier 4     Rated power      Peak power     Peak torque  Performance                                      Low-speed
engine model   kW hp rpm       kW hp rpm       Nm lb-ft rpm                                                       torque
                                                                       Engine
PowerTech EWL                  75 101 1950     427 315 1600                          Power bulge  Torque rise   (1000 rpm)  Turbo
                               88 118 1850     506 374 1600    EWL 4.5L
4045HI440 74 99 2200           94 126 1850     536 396 1600    PWL 4.5L               Up to 1.7%  Up to 34.9%   Up to 138%  WGT
                               104 140 2200    540 399 1600    PSL 4.5L                Up to 8%    Up to 36%                WGT
4045HI440 86 115 2200          110 148 2200    540 399 1600                            Up to 3%    Up to 34%    Up to 123%  Series

4045HI440 93 125 2200          63 84 2400      333 246 1600                                                     Up to 124%
                               68 91 2200      333 246 1600
4045HI440 104 140 2200         64 86 1900      363 268 1600
                               68 91 2000      363 268 1600
4045HI440 110 148 2200         74 99 2400      391 288 1600    Emissions technology
                               80 107 2200     391 288 1600
PowerTech PWL                  75 101 2100     427 315 1600                                                     Exhaust
                               80 107 2000     427 315 1600                                                     canister
4045HFC04 63 84 2400           86 115 2400     461 340 1600    Engine                Cooled EGR Aftertreatment              SCR size
                               88 118 1900     506 374 1600                                                       size
4045HFC04 63 84 2400           93 125 2400     493 364 1600                                                                     2
                               94 126 2100     536 396 1600                                                         2           3
4045HFC04 63 84 2200           104 140 2200    540 399 1600    EWL 4.5L              -            DOC/SCR                       3
                               104 140 2200    540 399 1600    PWL 4.5L                                            2
4045HFC04 63 84 2200                                           PSL 4.5L              Yes          DOC/SCR
                               96 128 1900     537 396 1600                                                         3
4045HFC04 74 99 2400           95 127 2100     494 364 1600                          Yes          DOC/SCR
                               107 143 1900    601 443 1600
4045HFC04 74 99 2400           106 142 2200    552 407 1600
                               116 156 2400    616 454 1600
4045HFC04 74 99 2200           129 173 2200    667 492 1600    Specifications
                               129 173 2400    667 492 1600
4045HFC04 74 99 2200                                                   Engine          Length        Width        Height    Weight
                                                                                     mm in        mm in         mm in     kg lb
4045HFC04 86 115 2400                                          EWL 4.5L              871 34       663 26        1024 40   506 1116
                                                               PWL 4.5L              867 34       680 27        1076 42   540 1191
4045HFC04 86 115 2200                                          PSL 4.5L              870 34       635 25        1130 45   570 1257

4045HFC04 93 125 2400

4045HFC04 93 125 2200

4045HFC04 100 134 2400

4045HFC04 104 140 2200

PowerTech PSL

4045HFC06 93 125 2200

4045HFC06 93 125 2400

4045HFC06 104 140 2200

4045HFC06 104 140 2400

4045HFC06 116 156 2400

4045HFC06 129 173 2200

4045HFC06 129 173 2400

28                                                                                                                          29
Final Tier 4
JD14 engines

  Final Tier 4     Rated power      Peak power      Peak torque  Power bulge     Torque rise        Low-speed            Turbo
 engine model   kW hp rpm       kW hp rpm       Nm lb-ft rpm                                          torque
                                                                   Up to 8%      Up to 46%                               WGT
JD14P           300 402 2100 324 434 1900 1986 1465 1550           Up to 8%      Up to 44%          (1000 rpm)           WGT
  6136HI440     336 451 2100 363 486 1900 2192 1617 1550           Up to 8%      Up to 41%                               WGT
  6136HI440     373 500 2100 403 540 1900 2397 1768 1550           Up to 1%      Up to 35%          Up to 132%           WGT
  6136HI440     410 550 2100 415 557 1900 1864 1375 1550                                            Up to 126%
  6136HI440                                                        Up to 8%      Up to 40%          Up to 121%           Series
                391 524 2100 421 565 1900 2495 1840 1550           Up to 2%      Up to 38%          Up to 121%           Series
JD14X           436 585 2100 446 598 1900 2745 2024 1550           Up to 2%      Up to 38%                               Series
   6136CI440    485 650 2100 495 664 1900 3050 2249 1550           Up to 0%      Up to 32%          Up to 114%           Series
   6136CI440    510 684 2100 510 684 1900 3050 2249 1550                                            Up to 108%
   6136CI440                                                                                        Up to 102%
   6136CI440                                                                                        Up to 97%

                                                                 Emissions technology  Cooled EGR   Aftertreatment       Exhaust
                                                                                                                         unit size
                                                                         Engine            Yes         DOC/SCR
                                                                            JD14P          Yes         DOC/SCR               6
                                                                            JD14X                                            7

                                                                 Specifications

                                                                 Engine                 Length*        Width     Height    Weight
                                                                                       mm in        mm in     mm in       kg lb
                                                                                                    890 35    1366 54    1468 3236
                                                                 JD14P                 1498 59      890 35    1366 54    1521 3353

                                                                 JD14X                 1498 59

                                                                 *Engine length without fan drive.

30                                                                                                                                  31
Tier 3/Stage III A equivalent
Industrial engine power ratings

    Engine name   Engine model          Power ratings          Turbo  Cooled                  Power range
                                                                       EGR
       M 4.5L      4045TF280       56 – 63 kW (75 – 85 hp)     Fixed
       M 4.5L     4045HF280             74 kW (99 hp)          Fixed     -
        E 4.5L     4045TF285                                   Fixed     -
        E 4.5L     4045HF285       63 – 74 kW (85 – 99 hp)     Fixed     -
      Plus 4.5L   4045HF485      86 – 104 kW (115 – 140 hp)    VGT       -
       E 6.8L     6068HF285       111 – 129 kW (149 – 173 hp)  Fixed    Yes
      Plus 6.8L   6068HF485     104 – 149 kW (140 – 200 hp)    VGT       -
      Plus 9.0L   6090HF485     134 – 205 kW (180 – 275 hp)    VGT      Yes
      Plus 13.5L   6135HF485    168 – 298 kW (225 – 400 hp)    VGT      Yes
                                261 – 448 kW (350 – 600 hp)             Yes

                                                                              kW 0  75   149  224          298  373  447
                                                                              hp 0
                                                                                    100  200  300          400  500  600

32                                                                                                                   33
Tier 3/Stage III A equivalent
Engine technology

PowerTech M

The simplest of the PowerTech family, these engines
have 2-valve heads, fixed geometry turbochargers, and
mechanical fuel systems. PowerTech M engines are
perfect for less demanding applications. Their mechanical
controls are simple to operate and maintain.

PowerTech E

These engines also have 2-valve heads and fixed geometry
turbochargers, but introduce full authority electronic
controls and more sophisticated fuel delivery. These engines
use a high-pressure common-rail (HPCR) fuel system.

PowerTech Plus

Utilizing the most advanced engine technology,
PowerTech Plus engines have a 4-valve cylinder head,
full authority electronic controls, variable geometry
turbocharger (VGT), and cooled exhaust gas recirculation
(EGR). They are available in larger displacements and
provide ultimate performance and fuel economy.

34                                                            35
Tier 3/Stage III A equivalent
4.5L engines

 Engine model      Rated power     Peak power     Peak torque  Performance     Power bulge Torque rise  Low-speed   Turbo  Cooled
                                                                                                          torque            EGR
PowerTech M     kW hp rpm       kW hp rpm      Nm lb-ft rpm            Engine  Up to 1%  -                          Fixed
                                                                                                        (1000 rpm)  Fixed     -
  4045TF280     56 75 2400      56 75 2400     275 203 1700    M 4.5L          Up to 6%  -                          VGT       -
  4045TF280     60 80 2400      60 80 2400     286 210 1700    E 4.5L                                        -               Yes
  4045TF280     63 85 2400      63 85 2400     302 223 1700    Plus 4.5L       Up to 9%  -              Up to 130%
  4045HF280     74 99 2200      74 99 2200     383 282 1600                                             Up to 123%
  4045HF280     74 99 2400      74 100 2200    366 270 1600    Specifications
                                                                                 Length     Width          Height     Weight
PowerTech E     63 85 2200      65 87 2000     353 261 1600           Engine
                63 85 2400      63 84 2400     313 231 1600    M 4.5L          mm in     mm in          mm in       kg lb
  4045TF285     74 99 2400      74 99 2400     353 261 1600    E 4.5L          860 34    612 24         856 34      387 851
  4045TF285     86 115 2200     89 120 2000    481 355 1500    Plus 4.5L       860 34    612 24         1039 41     491 1083
  4045TF285     86 115 2400     86 115 2400    430 317 1500                    867 34    623 25         1055 42     517 1140
  4045HF285     93 125 2200     99 133 2000    525 387 1500
  4045HF285     93 125 2400     93 125 1400    481 355 1500
  4045HF285     104 140 2400    104 140 2400   525 387 1500
  4045HF285
  4045HF285     111 149 2000    116 156 1800   645 476 1400
                116 155 2200    125 167 2000   645 476 1400
PowerTech Plus  116 155 2400    116 155 2400   574 424 1400
                129 173 2400    129 173 2400   645 476 1400
  4045HF485
  4045HF485
  4045HF485
  4045HF485

36                                                                                                                         37
Tier 3/Stage III A equivalent
6.8L engines

 Engine model      Rated power     Peak power      Peak torque  Performance     Power bulge Torque rise  Low-speed   Turbo  Cooled
                kW hp rpm       kW hp rpm      Nm lb-ft rpm                                                torque            EGR
PowerTech E                                                             Engine  Up to 7%   -                         Fixed
  6068HF285     104 140 2200    111 149 2000   598 441 1500     E 6.8L                                   (1000 rpm)  VGT       -
  6068HF285     104 140 2400    104 139 2400   538 397 1500     Plus 6.8L       Up to 13%  -                                  Yes
  6068HF285     116 155 2200    124 166 2000   667 492 1500                                              Up to 132%
  6068HF285     116 155 2400    116 156 2400   598 441 1500
  6068HF285     129 173 2200    132 177 2000   714 527 1500                                              Up to 145%
  6068HF285     129 173 2400    129 173 2400   667 492 1500
  6068HF285     138 185 2200    144 193 2000   785 579 1500     Specifications    Length      Width         Height     Weight
  6068HF285     138 185 2400    138 185 2400   714 527 1500                     mm in      mm in         mm in        kg lb
  6068HF285     149 200 2400    149 200 2400   785 579 1500            Engine   1123 44    657 26        1036 41     608 1340
                                                                E 6.8L          1120 44    611 24        1058 42     678 1495
PowerTech Plus  134 180 2000    138 184 1600   838 618 1400     Plus 6.8L
  6068HF485     138 185 2000    144 193 2000   744 549 1400
  6068HF485     138 185 1800    151 203 1800   838 618 1400
  6068HF485     138 185 2400    138 185 2400   690 509 1400
  6068HF485     144 193 2000    151 203 1800   838 618 1400
  6068HF485     144 193 2000    153 205 1700   934 689 1400
  6068HF485     149 200 2200    162 218 2000   838 618 1400
  6068HF485     149 200 2200    168 226 1800   934 689 1400
  6068HF485     149 200 2400    149 200 2400   744 549 1400
  6068HF485     162 217 2000    168 226 1800   934 689 1400
  6068HF485     162 217 2000    168 226 1800   1025 756 1400
  6068HF485     168 225 2200    181 242 2000   934 689 1400
  6068HF485     168 225 2200    185 247 1800   1025 756 1400
  6068HF485     168 225 2400    168 225 2400   838 618 1400
  6068HF485     181 243 2000    185 247 1800   1025 756 1400
  6068HF485     187 251 2200    198 266 2000   1025 756 1400
  6068HF485     187 251 2400    187 251 2400   934 689 1400
  6068HF485     205 275 2400    206 275 2400   1025 756 1400
  6068HF485

38                                                                                                                          39
Tier 3/Stage III A equivalent
9.0L engines

 Engine model      Rated power     Peak power     Peak torque  Performance     Power bulge Torque rise  Low-speed   Turbo  Cooled
                                kW hp rpm      Nm lb-ft rpm            Engine                             torque    VGT     EGR
PowerTech Plus  kW hp rpm
                                187 251 1800 1095 807 1500     Plus 9.0L       Up to 11%  -             (1000 rpm)           Yes
  6090HF485     168 225 2000    187 251 2000 1095 807 1500
  6090HF485     168 225 2200    168 225 2200 984 726 1500                                               Up to 150%
  6090HF485     168 225 2200    205 275 1800 1201 886 1500
  6090HF485     187 251 2000    205 275 2000 1201 886 1500     Specifications    Length      Width        Height      Weight
  6090HF485     187 251 2200    187 251 2200 1095 807 1500            Engine   mm in      mm in         mm in       kg lb
  6090HF485     187 251 2200    224 301 1800 1313 968 1500                     1208 48    630 25        1113 44     901 1986
  6090HF485     205 275 2000    224 301 1800 1313 968 1500     Plus 9.0L
  6090HF485     205 275 2200    205 275 2200 1201 886 1500
  6090HF485     205 275 2200    243 325 1800 1421 1048 1500
  6090HF485     224 300 2000    243 325 2000 1421 1048 1500
  6090HF485     224 300 2200    224 300 2200 1313 968 1500
  6090HF485     224 300 2200    261 350 1800 1530 1128 1500
  6090HF485     242 325 2000    261 350 2000 1530 1128 1500
  6090HF485     242 325 2200    242 325 2200 1421 1048 1500
  6090HF485     242 325 2200    279 375 1800 1554 1146 1500
  6090HF485     261 350 2000    280 375 2000 1543 1138 1500
  6090HF485     261 350 2200    261 350 2200 1530 1128 1500
  6090HF485     261 350 2200    280 375 2200 1543 1138 1500
  6090HF485     280 375 2200    298 400 2200 1550 1143 1500
  6090HF485     298 400 2200

40                                                                                                                         41
Tier 3/Stage III A equivalent
13.5L engines

 Engine model      Rated power     Peak power     Peak torque  Performance     Power bulge Torque rise  Low-speed   Turbo  Cooled
                                kW hp rpm      Nm lb-ft rpm            Engine                             torque    VGT     EGR
PowerTech Plus  kW hp rpm
                                298 399 1700 1834 1353 1400    Plus 13.5L      Up to 14%  -             (1000 rpm)           Yes
  6135HF485     261 350 1900    298 400 1900 1602 1182 1400
  6135HF485     261 350 2100    261 350 2100 1602 1182 1400                                             Up to 138%
  6135HF485     261 350 2100    335 449 1700 2063 1521 1400
  6135HF485     298 400 1900    336 450 1900 1834 1353 1400    Specifications    Length      Width        Height      Weight
  6135HF485     298 400 2100    298 400 2100 1834 1353 1400           Engine   mm in      mm in         mm in        kg lb
  6135HF485     298 400 2100    336 450 1800 2063 1521 1400                    1334 53    855 34        1512 60     1493 3292
  6135HF485     317 425 2100    371 498 1700 2290 1689 1400    Plus 13.5L
  6135HF485     336 450 1900    373 500 1900 2063 1521 1400
  6135HF485     336 450 2100    336 450 2100 2063 1521 1400
  6135HF485     336 450 2100    409 548 1700 2430 1792 1400
  6135HF485     373 500 1900    373 500 2100 2290 1689 1400
  6135HF485     373 500 2100    400 536 1800 2290 1689 1400
  6135HF485     373 500 2100    410 550 1800 2430 1792 1400
  6135HF485     392 525 2100    423 567 2000 2430 1792 1400
  6135HF485     410 550 2100    410 550 2100 2430 1792 1400
  6135HF485     410 550 2100    448 600 2100 2550 1881 1600
  6135HF485     448 600 2100

42                                                                                                                         43
Non-emissions certified
Industrial engine power ratings

    Engine name  Engine model          Power ratings                    Power range

       M 2.9L     3029DF129            43 kW (58 hp)
       M 2.9L     3029TF129            52 kW (70 hp)
       M 4.5L     4045DF270      55 – 60 kW (74 – 80 hp)
       M 4.5L     4045TF150      67 – 86 kW (89 – 115 hp)
       M 4.5L     4045TF250      85 – 93 kW (114 – 125 hp)
       M 4.5L     4045HF150           104 kW (140 hp)
       M 6.8L     6068DF150            93 kW (125 hp)
       M 6.8L     6068TF150     94 – 127 kW (126 – 170 hp)
       M 6.8L     6068TF250    106 – 149 kW (142 – 200 hp)
       M 6.8L     6068HF150     143 – 157 kW (192 – 210 hp)
       E 9.0L     6090HF475    172 – 286 kW (231 – 384 hp)
       E 13.5L    6135HF475    294 – 448 kW (394 – 601 hp)

                                                             kW 0  75   149  224     298  373  447
                                                             hp 0
                                                                   100  200  300     400  500  600

44                                                                                             45
Non-emissions certified
Engine technology

John Deere offers a full range of non-emissions certified
engines suitable for applications in countries that
currently haven’t established emissions regulations.

These simple, straightforward engines provide reliable
operation and easy maintenance in rugged off-highway
applications.

The PowerTech M platform features a mechanical
fuel system, while the PowerTech E platform has a
high-pressure common-rail (HPCR) fuel system and
full authority electronic controls.

46                                                         47
Non-emissions certified
2.9L engines

    Engine model      Rated power      Peak torque                        VSPU*  Specifications    Length     Width    Height    Weight
                  kW hp rpm        Nm lb-ft rpm                                                  mm in     mm in     mm in     kg lb
                                                                            ▪           Engine   716 28    519 20    819 32    316 697
PowerTech M                                                                 ▪         3029DF129  716 28    519 20    928 37    328 723
                                                                                      3029TF129
    3029DF129     43 58 2500 193 141 1400

    3029TF129     52 70 2500 239 176 1600

*Variable-speed power unit (VSPU) models not available in all countries.

48                                                                                                                             49
Non-emissions certified
4.5L engines

    Engine model      Rated power      Peak torque                        VSPU*  Specifications    Length     Width     Height    Weight
                  kW hp rpm        Nm lb-ft rpm                             ▪
                                                                                        Engine   mm in     mm in     mm in      kg lb
PowerTech M                                                                 ▪                    860 34    612 24    846 33     387 853
                                                                                      4045DF270  860 34    612 24    994 39     396 872
    4045DF270     55 74 2500 283 209 1200                                             4045TF150  860 34    612 24    994 39     396 872
    4045DF270‡    60 80 2500 296 218 1400                                             4045TF250  867 34    612 24    1000 39    396 872
    4045TF150     67 89 2200 374 276 1200                                             4045HF150
    4045TF150     73 98 2200 406 299 1200
    4045TF150     74 99 2500 372 274 1400
    4045TF150     78 105 2300 401 296 1300
    4045TF250     85 114 2200 446 329 1500
    4045TF150     86 115 2500 395 291 1400
    4045TF250     93 125 2400 450 328 1400
    4045HF150     104 140 2400 498 367 1400

*Variable-speed power unit (VSPU) models not available in all countries.
‡VSPU model: 4045DF150.

50                                                                                                                              51
Non-emissions certified
6.8L engines

    Engine model      Rated power      Peak torque                        VSPU*  Specifications    Length     Width     Height    Weight
                  kW hp rpm        Nm lb-ft rpm                             ▪                    mm in     mm in     mm in      kg lb
                                                                                        Engine   1116 44   623 25    1025 40    522 1151
PowerTech M                                                                 ▪                    1116 44   623 25    1012 40    551 1215
                                                                                      6068DF150  1116 44   623 25    1012 40    569 1254
    6068DF150     93 125 2500 448 330 1200                                            6068TF150  1123 44   623 25    1015 40    550 1213
                                                                                      6068TF250
    6068TF150     94 126 2200 546 402 1400                                            6068HF150

    6068TF150     96 129 2100 581 428 1200

    6068TF150     110 148 2100 650 443 1400

    6068TF150     110 148 2300 594 438 1300

    6068TF150     116 155 2500 578 426 1200

    6068TF150     117 157 2200 589 434 1200

    6068TF150     127 170 2500 606 447 1200

    6068TF250     106 142 2200 614 453 1400

    6068TF250     128 172 2300 668 493 1400

    6068TF250     138 185 2400 656 484 1400

    6068TF250     149 200 2400 793 585 1500

    6068HF150     143 192 2200 749 553 1300

    6068HF150     157 210 2400 771 568 1400

*Variable-speed power unit (VSPU) models not available in all countries.

52                                                                                                                              53
Non-emissions certified
9.0L engines

    Engine model      Rated power      Peak torque                        VSPU*  Specifications    Length     Width     Height    Weight
                  kW hp rpm        Nm lb-ft rpm                                         Engine   mm in     mm in     mm in       kg lb
                                                                             -                   1211 48   633 25    1260 50    1097 2418
PowerTech E                                                                  -        6090HF475
                                                                             -
    6090HF475     172 231 2200 1200 885 1600                                 -
                                                                             -
    6090HF475     219 294 2200 1228 906 1600

    6090HF475     239 321 2200 1349 995 1600

    6090HF475     261 350 2200 1474 1087 1600

    6090HF475     286 384 2200 1474 1087 1600

*Variable-speed power unit (VSPU) models not available in all countries.

54                                                                                                                              55
Non-emissions certified
13.5L engines

    Engine model      Rated power      Peak torque                        VSPU*  Specifications    Length     Width    Height    Weight
                  kW hp rpm        Nm lb-ft rpm                                         Engine   mm in     mm in     mm in      kg lb
                                                                             -                   1362 54   857 34    1210 48   1334 2941
PowerTech E                                                                  -        6135HF475
                                                                             -
    6135HF475     294 394 2100 1870 1379 1575                                -
                                                                             -
    6135HF475     320 429 2100 2007 1480 1575

    6135HF475     373 500 2100 2290 1689 1575

    6135HF475     428 574 2100 2550 1881 1575

    6135HF475     448 601 2100 2550 1881 1575

*Variable-speed power unit (VSPU) models not available in all countries.

56                                                                                                                             57
Always at your side

Warranty support when you need it

John Deere provides one of the best warranties in the
business. Our 2-year/2,000-hour standard warranty
applies not only to the new OEM engine but also
to John Deere parts and accessories added by a
John Deere engine distributor.*

Register your John Deere OEM engine and enable your
John Deere dealer or engine distributor to respond
should you need a warrantable repair.‡ Registering your
engine at JohnDeere.com/OEMWarranty gives us the
information needed to stock the right service parts,
maintenance products, and servicing tools.

*When sold and installed by John Deere or its authorized dealers and distributors.
‡See specific OEM product warranty language for applicable terms and
 conditions. Refer to the John Deere new engine warranty for complete
 warranty coverage details.
Note: The 2-year/2,000-hour standard warranty and OEM engine registration
may not be available in all countries.

58                                                                                   59
This literature has been compiled for worldwide circulation. While general
information, pictures and descriptions are provided, some illustrations and
text may include finance, credit, insurance, product options and accessories
NOT AVAILABLE in all regions. PLEASE CONTACT YOUR LOCAL AUTHORIZED
JOHN DEERE DEALER OR DISTRIBUTOR FOR DETAILS. John Deere reserves the
right to change specification, design and price of the products described in this
literature without notice. John Deere’s green and yellow color schemes, the
leaping deer symbol, and JOHN DEERE are trademarks of Deere & Company.

DSWT89 (24-06)  JohnDeere.com/JDPower

