URL: https://www.deere.com/assets/pdfs/common/industries/engines-and-drivetrain/specsheets/6135HFG75_A.pdf
Accessed: 2026-11-18

PowerTech ™ E
6135HFG75 Diesel Engine

Generator Drive Engine Specifications

                                               Engine dimensions

                               6135HFG75 shown

Emissions                                                              Dimensions may vary according to options selected. Call your
                                                                       distributor for more information.
EPA Tier 2
EPA Tier 3

General data                   6135HFG75                                     Length - mm (in) to rear of block               1362 (53.6)
                               6                                             Width - mm (in)                                 857 (33.7)
Model                          13.5 (824)                                    Height-- mm (in)                                1210 (47.6)
Number of cylinders            132 x 165 (5.20 x 6.50)                       Weight, dry - kg (lb)                           1334 (2941)
Displacement - L (cu in)       16.0 : 1
Bore and Stroke-- mm (in)      In-line, 4-cycle
Compression Ratio              Turbocharged and air-to-
Engine Type                    air aftercooled
Aspiration

Performance data range

                           Engine power                                Rated fan power                                Calculated generator set output
                                             Standby
Rated           Prime                                      Generator                    Power                         Prime                    Standby
speed                                                      efficiency                   factor

Hz(rpm)     kW             hp  kW                     hp        %      kW    hp          0.8                    kWe*         kVA          kWe           kVA
                                                                                                                  --
60(1800)    0              0   755                    563    91-95     22.5  30                                              --   492-513 615-642

Prime power is the nominal power an engine is capable of               Standby power is the maximum engine power available at
delivering with a variable load for an unlimited number of hours       varying load factors for up to 200 hours per year when applied
per year. This rating conforms to ISO3046 and SAE J1995.               to conform with ISO 8528-1. This rating conforms to ISO 3046
                                                                       and SAE J1995. Calculated generator set rating range for
                                                                       standby applications is based on minimum engine power
                                                                       (nominal -5 percent) to provide 100 percent meet-or-exceed
                                                                       performance for assembled standby generator sets.

                                                                       *Electrical power is calculated from the typical generator
                                                                       efficiency and fan power percentages shown. Applications may
                                                                       vary.

                                                                                                                      Photographs may show non-standard equipment.
Features and Benefits                                                          EUI Fuel System
                                                                               - Electronic unit injector (EUI) fuel system provides variable common rail
Fixed Geometry Turbocharger
- Fixed geometry turbochargers are precisely matched to the power level and       pressure, multiple injections, and higher injection pressures up to 2,000 bar
                                                                                  (29,000 psi). It also controls fuel injection timing and provides precise control
   application                                                                    for start, duration, and end of injection

4-Valve Cylinder Head                                                          John Deere Electronic Engine Controls
- Provides excellent airflow resulting in better transient response            - Electronic engine controls monitor critical engine functions, providing
- Cross-flow design
                                                                                  warning and/or shutdown to prevent costly repairs and eliminate the need
Air-to-Air Aftercooled                                                            for add-on governing components, all lowering total installed costs.
- Most efficient method of cooling intake air to help reduce engine emissions
                                                                               Additional Features
   while improving transient response time                                     - Non-EGR, non-VGT
                                                                               - Increased power density
- Enables an engine to meet emissions with better fuel economy and the         - Meets a key power node of 500 kWe standby power
                                                                               - Available with a NSPS emergency stationary label for the U.S. and Canadian
   lowest installed costs
                                                                                  markets only, no prime ratings available

                                                                               - Certified to meet Tier 2 emissions as required by emergency stationary

                                                                                  regulations ( > 560 kW)

John Deere Power Systems  John Deere Power Systems                             All values at rated speed and power with standard options unless otherw ise noted.
3801 W. Ridgeway Ave.     Usine de Saran                                       Specifications and design subject to change without notice.
PO Box 5100               La Foulonnerie - B.P. 11.13
Waterloo, IA 50704-5100   45401 Fleury les Aubrais Cedex                                                                   Litho in U.S.A. (16-09) © 2016 JOHN DEERE
Phone: 1-800-533-6446     France
Fax: 319.292.5075         Phone: 33.2.38.82.61.19
                          Fax: 33.2.38.82.60.00

