URL: https://www.deere.com/assets/pdfs/common/industries/engines-and-drivetrain/specsheets/6135sfm85_f_60hz.pdf
Accessed: 2026-11-18

PowerTech™
6135SFM85 Diesel Engine

Marine Generator Drive Engine Specifications

                                                       Dimensions

                                                                                   1036 mm               1819 mm
                                                                                   (40.8 in)             (71.6 in)

                                                       902 mm
                                                       (35.5 in)

                                   6135SFM shown                                                                                                              1266 mm
                                                                                                                                                              (49.8 in)

Emissions                                              364 mm
                                                       (14.3 in)
EPA Marine Tier 3 (60 Hz only)
IMO MARPOL Annex VI Compliant                                           535 mm
                                                                        (21.1 in)
                                                                                              501mm      1444 mm                                 375 mm
                                                                                              (19.7 in)  (56.9 in)                               (14.8 in)

                                                       Dimensions shown in mm (in) may vary according to options selected.
                                                       Contact your distributor for more information.

General Data (based on standard option configuration)

Model                           6135SFM85                                                     Length maximum – mm (in)                           1819 (71.6)
                                                                                              Length to rear face of flywheel housing – mm (in)  1444 (56.9)
Number of cylinders             6                                                             Flywheel housing SAE                               SAE #1
                                                                                              Width maximum – mm (in)                            1036 (40.8)
Displacement – L(cu in)         13.5 (824)                                                    Crankshaft centerline right – mm (in)              501 (19.7)
                                                                                              Crankshaft centerline left – mm (in)               535 (21.1)
Bore and Stroke – mm (in)       132 x 165 (5.2 x 6.5)                                         Height – mm (in)                                   1266 (49.8)
                                                                                              Height, crankshaft centerline to top – mm (in)     902 (35.5)
Engine Type                     In-line, 4-cycle                                              Height, crankshaft centerline to bottom – mm (in)  364 (14.3)
                                                                                              Weight, dry – kg (lb)                              1426 (3143)
Aspiration                      Turbocharged and air-to-seawater aftercooled

Classification Societies

 SOLAS – Accessories available*
 ABS, DNV, BV, LR
*Other accessories available. Contact your distributor for details.

Features and Benefits                                                                         Electronic unit injectors (EUI)

Optional low RPM operation                                                                    –– The EUI fuel system provides higher injection pressures
                                                                                              –– Controls fuel injection timing and provides precise control for start, duration, and
–– A lower speed option provides the user the ability to start the engine without
   going to the gen-set rated speed and allows the user to clutch in an accessory                end of injection
   that may be driven by the engine
                                                                                              Water-cooled exhaust manifold
Turbocharged with air-to-seawater aftercooling
                                                                                              –– Integrated components eliminate external hoses and fittings
–– Cooler turbocharger operation enables higher ratings and efficiencies for                  –– Wet exhaust manifold creates a cooler and quieter environment for passengers
   applications that require high power or speed
                                                                                                 and crew
Electronic engine control unit (ECU)
                                                                                              Replaceable cylinder liners
–– Advanced fault code diagnostics and customizable engine protections ensure
   reliability and uptime                                                                     –– Replaceable wet-type cylinder liners are precision-machined and hardened for
                                                                                                 long life
–– Provides highly customizable features and trim to integrate your vessel
                                                                                              –– Allows engine to be rebuilt to original specifications
Multiple service options
                                                                                              Heat exchanger
–– Either-side oil fill/dipstick combinations and remote oil filter options are available
   for easier service access                                                                  –– High-capacity heat exchanger provides reliable operation in adverse conditions

4-valve cylinder head                                                                                                                                                  Photographs may show non-standard equipment.

–– Excellent airflow through 4-valve cylinder head delivers greater low-speed torque
   and better transient response time
Performance Curves                                                                                                   60 Hz (1800 rpm)

50 Hz (1500 rpm)

    37                           Power - kW
25
        75 112 149 186 224 261 298 336 373 410
23                                                                                                         94

                           10% Overload Power
                                                                                                           87

21                                                        79

19                                                        72

17                                                        64

gal/hr
                                                                                                     L/hr
15                               Prime Power              57

13                                                        49

11                                                        41

9                                                         34

7                                                         26

5                                                                                                           19
  50    100 150 200 250 300 350 400 450 500 550

                                   Power - hp

Performance data points shown at 25%, 50%, 75%, 100% (prime), and 110% (overload) power.

Calculated Generator-set Rating

                                                          Engine power                                                                 Calculated generator set rating

Rated speed Hz (rpm)      Generator                       Prime*                                                     Power                      Prime*
                          efficiency %                                                                               factor                                  kVA

                                              kW                                                                hp                       kWe              368-384
                                                                                                                                       294-307            458-479
        50 (1500)         88-92               334                                                               448  0.8               366-383

        60 (1800)         88-92               416                                                               558  0.8

*Prime power is the normal power an engine is capable of delivering with a variable load for an unlimited number
of hours per year. This rating conforms to IS0 3046 and SAE J1995. This rating incorporates a 10 percent overload
capability, and conforms to ISO 8528 prime power.

See your John Deere Power Systems engine distributor or marine dealer for more detailed performance information.

John Deere Power Systems  John Deere Power Systems                                                                   All values at rated speed and power with standard options unless otherwise noted.
3801 W. Ridgeway Ave.     Usine de Saran                                                                             Specifications and design subject to change without notice.
PO Box 5100               La Foulonnerie B.P. 11.13
Waterloo, IA 50704-5100   45401 Fleury les Aubrais Cedex                                                                                                            Litho in U.S.A. (14-11) © 2014 JOHN DEERE
Phone: 800.553.6446       France
Fax: 319.292.5075         Phone: 33.2.38.82.61.19
                          Fax: 33.2.38.82.60.00

