URL: https://www.fptindustrial.com/-/media/FPT/Brochures/Engines/Engines_for_Power_Generation_ENG.pdf?rev=-1
Accessed: 2026-11-18

POWER
GENERATION
LINE-UP

Our efficiency.
Your edge.
FPT                              Power Generation                                       2        FPT                              Power Generation                                      3

Stage V switchable Tier 4 Final

G-Drive Engines

     Engine Model                                                                                50 Hz / 1500 rpm                      60 Hz / 1800 rpm
                    Cylinder Arrangement
                        Air Intake                                                               Stand-by             Prime            Stand-by               Prime
                                    Injection System                                                Power             Power               Power               Power
                                                  Displacement Liters
                                                                          Emission Regulation
                                                                                                   Exhaust System
                                                                                                                                                                                                                                            Typical
                                                                                                                                                                                                                                                Generator eff.
                                                                                                                                                                                                                                                     1500/1800 rpm
                                                                                                                                                                                                                                                         Switchable
                                                                                                 kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA
                                                                                              (net)               (net)                (net)               (net)

F34TEVP02    4L/TC               ECR  3,4        Stage V / Tier 4F   DOC+DPF                   37      33     41       34   30     37   39     34   42      35     31   38    88%
F34TEVP04    4L/TC               ECR  3,4        Stage V / Tier 4F   DOC+DPF                   46      40     50       41   36     45   48     43   53      44     39   48    88%
F34TEVP01*  4L/TAA               ECR  3,4        Stage V / Tier 4F   DOC+DPF                   54      48     60       54   48     60   54     47   59      54     47   59    88%
F36TEVP07   4L/TAA               ECR  3,6        Stage V / Tier 4F  HI-eSCR2                   59      53     67       53   48     60   66     60   75      60     54   68    91%
F36TEVP03   4L/TAA               ECR  3,6        Stage V / Tier 4F  HI-eSCR2                   83      75     94       75   68     85   90     82  102      81     74   93    91%
F36TEVP01*  4L/TAA               ECR  3,6        Stage V / Tier 4F  HI-eSCR2                   92      84    105       92   84    105  100     92  115     100     92  115    92%
N67TEVP06   6L/TAA               ECR  6,7        Stage V / Tier 4F  HI-eSCR2                  145     133    167      136  125    156  167    153  191     151    138  173    92%
N67TEVP05   6L/TAA               ECR  6,7        Stage V / Tier 4F  HI-eSCR2                  195     181    227      176  164    205  222    206  257     201    186  233    93%
C87TEVP01   6L/TAA               ECR  8,7        Stage V / Tier 4F  HI-eSCR2                  257     239    299      233  217    271  285    265  331     258    240  300    93%
C87TEVP04   6L/TAA               ECR  8,7        Stage V / Tier 4F  HI-eSCR2                  287     267    334      261  243    303  327    304  380     296    276  344    93%
C13TEVP01   6L/TAA               ECR  12,9       Stage V / Tier 4F  HI-eSCR2                  346     322    402      313  291    364  387    360  450     350    325  406    93%
C13TEVP03   6L/TAA               ECR  12,9       Stage V / Tier 4F  HI-eSCR2                  378     355    444      342  322    402  426    400  501     385    362  452    94%

Legend                           Exhaust System                 Injection System              Engine Technical Identification
Cylinder Arrangement                                            M	Mechanical
L	In line                       DOC	Diesel Oxidation          ECR	Electronic Common        N45SM1F:
Air Intake
TAA	Turbocharged                     Catalyst                                 Rail
                                                                EUI 	Electronic Unit
          Aftercooler            DPF  Diesel Particulate                                      F      Engine Family:            S       Aspiration:         1      Rating model
TC	Turbocharged                                                               Injector                                                A = N aturally
                                      Filter                                                         S8000 = S8000                                         F      Emission regulation:
Other Notes                                                     Emission Regulation                                                         aspirated
kVA	kiloVolt Ampere             HI-eSCR2	FPT Industrial’s     St.V/T4F	Stage V switchable         F = F5                            S = Turbocharged           F = Previously EU
                                                                                                                                       T = T urbocharged
          calculations based on       patented system                          Tier 4 Final          N = NEF                                                           Stage IIIA
          a 0.8 power factor                                                                                                                Aftercooler
                                                                                                     C = CURSOR                                                   X = Tier 3
                                                                                                                                       Injection system:
                                                                                              45 Displacement in liters:               M = Mechanical             Z = Tier 4 Final
                                                                                                                                       E = Electronic
                                                                                                     45 = 4,5 liters           M                                  A = P reviously EU

                                                                                                                                                                       Stage II

                                 	1500 rpm / 1800              *	No overload
                                                rpm switchable                admitted
                                                engine

                                 	Not Switchable
                                                Engine
FPT                              Power Generation                4                           FPT                              Power Generation                                 5

Tier 4 Final

Bare Engines

     Engine Model
                        Cylinder
                            Arrangement
                                Air intake
                                        Injection
                                            System
                                                    Displacement
                                                        Liters
                                                                      Emission
                                                                           Regulation
                                                                                               Exhaust System
                                                                                                                                                                                                                                        Typical
                                                                                                                                                                                                                                            Generator eff.
                                                                                                                                                                                                                                                 1500/1800 rpm
                                                                                                                                                                                                                                                     Switchable
                                                                                             50 Hz / 1500 rpm                 60 Hz / 1800 rpm

                                                                                             Stand-by             Prime       Stand-by               Prime
                                                                                                Power             Power          Power               Power

                                                                                             kWm kWe** kVA** kWm kWe** kVA** kWm kWe** kVA** kWm kWe** kVA**
                                                                                          (net)              (net)            (net)               (net)

   F34SNDZW0551         4L/TC    ECR   3,4         Tier 4 Final DOC+PMcat                    - - - - - - 54 48 60 49 43 54 88%
    N45ENTZW68         4L/TAA    ECR   4,5         Tier 4 Final HI-eSCR                      - - - - - - 85 78 97 77 70 88 92%
                       4L/TAA    ECR   3,4         Tier 4 Final HI-eSCR                      - - - - - - 93 86 107 85 78 97 92%
       F34SE1W         4L/TAA    ECR   4,5         Tier 4 Final HI-eSCR                      - - - - - - 126 116 145 115 106 132 92%
    N45ENTZW69         6L/TAA    ECR   6,7         Tier 4 Final HI-eSCR                      - - - - - - 145 129 161 132 116 145 92%
    N67ENTZW61         6L/TAA    ECR   6,7         Tier 4 Final HI-eSCR                      - - - - - - 167 149 186 152 135 169 92%
    N67ENTZW62         6L/TAA    ECR   6,7         Tier 4 Final HI-eSCR                      - - - - - - 195 175 219 177 158 198 93%
    N67ENTZW68         6L/TAA    ECR   6,7         Tier 4 Final HI-eSCR                      - - - - - - 223 200 251 203 182 227 93%
    N67ENTZW69         6L/TAA    ECR   8,7         Tier 4 Final HI-eSCR                      - - - - - - 260 233 291 236 210 263 93%
CURSOR87ENTZW61        6L/TAA    ECR   8,7         Tier 4 Final HI-eSCR                      - - - - - - 282 253 316 256 229 286 93%
CURSOR87ENTZW62        6L/TAA    ECR   8,7         Tier 4 Final HI-eSCR                      - - - - - - 309 281 351 281 255 318 94%
CURSOR87ENTZW68        6L/TAA    ECR   8,7         Tier 4 Final HI-eSCR                      - - - - - - 330 301 376 300 273 341 94%
CURSOR87ENTZW69        6L/TAA    ECR  12,9         Tier 4 Final HI-eSCR                      - - - - - - 353 324 404 321 294 368 94%
CURSOR13ENTZW61        6L/TAA    ECR  12,9         Tier 4 Final HI-eSCR                      - - - - - - 380 350 438 345 318 397 95%
CURSOR13ENTZW68        6L/TAA    ECR  12,9         Tier 4 Final HI-eSCR                      - - - - - - 424 391 488 385 355 443 95%
CURSOR13ENTZW69

Legend                                                                                    Engine Technical Identification

Cylinder Arrangement             Exhaust System                  Injection System         N45SM1F:
L	In line                       DOC	Diesel Oxidation           ECR	Electronic Common
                                                                                          F      Engine Family:            S  Aspiration:         1      Rating model
Air Intake                                      Catalyst                   Rail                                               A = N aturally
TAA	Turbocharged                PMcat Particulate Matter                                        S8000 = S8000                                    F      Emission regulation:
                                                                 Emission Regulation                                               aspirated
          Aftercooler                           Catalyst         T4F	Tier 4 Final               F = F5                       S = Turbocharged           F = Previously EU
TC	Turbocharged                 HI-eSCR2 FPT Industrial’s                                                                    T = T urbocharged
                                                                                                 N = NEF                                                    Stage IIIA
                                                patented system                                                                    Aftercooler
                                                                                                 C = CURSOR                                              X = Tier 3
                                                                                                                              Injection system:
                                                                                          45 Displacement in liters:          M = Mechanical             Z = Tier 4 Final
                                                                                                                              E = Electronic
                                                                                                 45 = 4,5 liters           M                             A = P reviously EU

                                                                                                                                                            Stage II

Other Notes                      	1500 rpm / 1800 rpm           1	Available in G-drive
                                         switchable engine                 configuration
kVA	kiloVolt Ampere
          calculations based on  	Not Switchable Engine
          a 0.8 power factor
FPT                              Power Generation                   6                    FPT                              Power Generation                                      7

Tier 3

G-Drive Engines

     Engine Model
                                Cylinder
                                    Arrangement
                                        Air intake
                                            Exhaust System
                                                          Injection
                                                              System
                                                                    Displacement
                                                                        Liters
                                                                                      Emission
                                                                                          Regulation
                                                                                                                                                                                                                                       Typical
                                                                                                                                                                                                                                           Generator eff.
                                                                                                                                                                                                                                               1500/1800 rpm
                                                                                                                                                                                                                                                   Switchable
                                                                                         50 Hz / 1500 rpm                      60 Hz / 1800 rpm

                                                                                         Stand-by             Prime            Stand-by               Prime
                                                                                            Power             Power               Power               Power

                                                                                         kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA
                                                                                      (net)               (net)                (net)               (net)

    NEF45SM1X                     4L/TC/I-EGR        M         4,5       Tier 3         -       -      -        -    -      -   57     52   65      53     48   60    91%
    NEF45SM2X                     4L/TC/I-EGR        M         4,5       Tier 3         -       -      -        -    -      -   67     61   76      61     56   69    91%
    NEF45TE1P                    4L/TAA/I-EGR      ECR         4,5  UR2 / Tier 3       80      73     91       73   66     83   87     79   99      79     72   90    91%
    NEF45TM2X                    4L/TAA/I-EGR        M         4,5       Tier 3         -       -      -        -    -      -   95     87  109      87     80  100    92%
    NEF45TE2P                    4L/TAA/I-EGR      ECR         4,5  UR2 / Tier 3       98      90    113       89   82    102  122    112  140     111    102  128    92%
    NEF67TM1X                    6L/TAA/I-EGR        M         6,7       Tier 3         -       -      -        -    -      -  141    130  162     128    118  147    92%
   NEF67TE1PV                    6L/TAA/I-EGR      ECR         6,7  UR2 / Tier 3      145     133    167      132  121    152  157    144  181     142    131  163    92%
    NEF67TE1X                    6L/TAA/I-EGR      ECR         6,7       Tier 3         -       -      -        -    -      -  165    152  190     150    138  173    92%
   NEF67TE2PV                    6L/TAA/I-EGR      ECR         6,7  UR2 / Tier 3      165     154    192      150  140    175  202    188  236     183    171  213    93%
   NEF67TE3PV                    6L/TAA/I-EGR      ECR         6,7  UR2 / Tier 3      195     181    227      175  163    203  212    197  246     192    179  223    93%
 CURSOR87TE3F                    6L/TAA/I-EGR      ECR         8,7  UR2 / Tier 3      256     238    298      232  216    270  280    260  326     254    236  295    93%
CURSOR87TE1PV                    6L/TAA/I-EGR      ECR         8,7  UR2 / Tier 3      292     272    339      262  244    305  320    298  372     287    267  334    93%
 CURSOR13TE2F                    6L/TAA/I-EGR      EUI        12,9  UR2 / Tier 3      372     354    443      336  320    400  334    318  397     300    286  357    95%
 CURSOR13TE3X                    6L/TAA/I-EGR      EUI        12,9       Tier 3         -       -      -        -    -      -  371    349  436     337    317  396    94%

Legend                                                                                Engine Technical Identification

Cylinder Arrangement             Exhaust System               Injection System        N45SM1F:
L	In line                       I-EGR	Internal Exhaust Gas  M	Mechanical
                                                              ECR	Electronic Common  F      Engine Family:            S       Aspiration:         1      Rating model
Air Intake                                 Recirculation                                                                       A = N aturally
TAA	Turbocharged                                                       Rail                 S8000 = S8000                                         F      Emission regulation:
                                 Emission Regulation          EUI 	Electronic Unit                                                 aspirated
          Aftercooler            UR2	Previously EU                                          F = F5                            S = Turbocharged           F = Previously EU
TC	Turbocharged                                                        Injector                                               T = T urbocharged
                                           Stage IIIA                                        N = NEF                                                           Stage IIIA
                                                                                                                                    Aftercooler
                                                                                             C = CURSOR                                                   X = Tier 3
                                                                                                                               Injection system:
                                                                                      45 Displacement in liters:               M = Mechanical             Z = Tier 4 Final
                                                                                                                               E = Electronic
Other Notes                                                                                  45 = 4,5 liters           M                                  A = P reviously EU

kVA	kiloVolt Ampere                                                                                                                                           Stage II
          calculations based on
          a 0.8 power factor     	1500 rpm / 1800 rpm
                                         switchable engine

                                 	Not Switchable Engine
FPT                              Power Generation                        8                         FPT                              Power Generation                                   9

Not Regulated Emissions

G-Drive Engines

        Engine Model
                           Cylinder
                               Arrangement
                                   Air intake
                                       Exhaust System
                                                 Injection
                                                     System
                                                             Displacement
                                                                 Liters
                                                                        RoHS2 Compliant
                                                                            (Y/N)
                                                                                             Emission
                                                                                                 Regulation
                                                                                                                                                                                                                                             Typical
                                                                                                                                                                                                                                                 Generator eff.
                                                                                                                                                                                                                                                      1500/1800 rpm
                                                                                                                                                                                                                                                          Switchable
                                                                                                   50 Hz / 1500 rpm                      60 Hz / 1800 rpm

                                                                                                   Stand-by              Prime           Stand-by            Prime
                                                                                                      Power              Power              Power            Power

                                                                                                   kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA
                                                                                                (net)                (net)               (net)            (net)

    S8000AM13         3L/NA        M   2,9                      N   UR                              31   27      34       28   25    31   34     30   37   31     27   34    88%
   NEF45AM1A3         4L/NA        M   4,5                                                          46   40      51       42   37    46    -      -    -    -      -    -    88%
                      4L/NA        M   4,5                      Y   UR1                             50   44      55       45   40    50    -      -    -    -      -    -    88%
     NEF45AM2         4L/TC        M   4,5                                                          59   54      67       53   48    60   65     59   74   59     54   67    91%
   NEF45SM1A3   4L/TC/I-EGR        M   4,5                      Y   UR                              60   55      68       55   50    63    -      -    -    -      -    -    91%
    NEF45SM1F  4L/TAA/I-EGR      ECR   4,5                                                          80   73      91       73   66    83   87     79   99   79     72   90    91%
    NEF45TE1P         4L/TC        M   4,5                      Y   UR1                             81   74      92       73   66    83   87     79   99   79     72   90    91%
                     4L/TAA        M   4,5                                                          96   88     110       88   81   101  107     98  123   98     90  113    92%
     NEF45SM3  4L/TAA/I-EGR      ECR   4,5                      Y   UR2                             98   90     113       89   82   102  122    112  140  111    102  128    92%
   NEF45TM2A3        4L/TAA        M   4,5                                                         118  109     136      107   98   123  122    112  140  111    102  128    92%
    NEF45TE2P         6L/TC        M   6,7                      Y   UR2 / Tier 3                   121  111     139      110  101   127  138    127  159  125    115  144    92%
    NEF45TM33  6L/TAA/I-EGR      ECR   6,7                                                         145  133     167      132  121   152  157    144  181  142    131  163    92%
                     6L/TAA        M   6,7                      Y   UR                             152  140     175      138  127   159  165    152  190  149    137  171    92%
     NEF67SM1        6L/TAA        M   6,7                                                         165  152     190      150  138   173    -      -    -    -      -    -    92%
   NEF67TE1PV  6L/TAA/I-EGR      ECR   6,7                      Y   UR1                            165  154     192      150  140   175  202    188  236  183    171  213    93%
   NEF67TM3A3  6L/TAA/I-EGR      ECR   6,7                                                         195  181     227      175  163   203  212    197  246  192    179  223    93%
                     6L/TAA        M   6,7                      Y   UR2 / Tier 3                   195  181     227      177  165   206  195    181  227  177    165  206    93%
     NEF67TM4        6L/TAA      ECR   6,7                                                         238  221     277      216  201   251  253    235  294  230    214  267    93%
   NEF67TE2PV  6L/TAA/I-EGR      ECR   8,7                      Y   UR                             256  238     298      232  216   270  280    260  326  254    236  295    93%
   NEF67TE3PV  6L/TAA/I-EGR      ECR   8,7                                                         292  272     339      262  244   305  320    298  372  287    267  334    93%
                     6L/TAA      ECR   8,7                      Y   UR                             299  278     348      275  256   320  333    310  387  306    285  356    93%
     NEF67TM7        6L/TAA      EUI  12,9                                                         330  308     384      300  280   350  360    336  419  327    305  381    93%
    NEF67TE8P  6L/TAA/I-EGR      EUI  12,9                      Y   UR2 / Tier 3                   372  354     443      336  320   400  334    318  397  300    286  357    95%
 CURSOR87TE3F        6L/TAA      EUI  12,9                                                         387  364     455      352  331   414  398    374  468  360    338  423    94%
CURSOR87TE1PV        6L/TAA      ECR  12,9                      Y   UR1                            414  395     494      374  357   446  454    433  541  400    382  477    95%
 CURSOR87TE43        6L/TAA      ECR  12,9                                                         459  438     547      425  405   507  474    452  565  428    408  510    95%
CURSOR13TE2A3        6L/TAA      ECR  15,9                      Y   UR                             557  529     661      505  480   600  578    549  686  523    497  621    95%
 CURSOR13TE2F
CURSOR13TE3A3                                                   Y   UR2 / Tier 3
 CURSOR13TE6W
 CURSOR13TE7W                                                   Y   UR2 / Tier 3
CURSOR16TE1W3
                                                                Y   UR

                                                                Y   UR

                                                                N   UR2 / Tier 3

                                                                Y   UR2 / Tier 3

                                                                N   UR

                                                                N   UR1

                                                                N*  UR2 / Tier 3

                                                                N*  UR1

                                                                N*  UR

                                                                N*  UR

                                                                N*  UR

Legend                                                                                          Engine Technical Identification

Cylinder Arrangement             Exhaust System                 Injection System                N45SM1F:
L	In line                       I-EGR Internal Exhaust Gas     M	Mechanical
                                                                ECR	Electronic Common          F       Engine Family:           S  Aspiration:           1      Rating model
Air Intake                                 Recirculation                                                                            A = Naturally
NA Naturally Aspirated                                                    Rail                          S8000 = S8000                                     F      Emission regulation:
TAA	Turbocharged                Emission Regulation            EUI	Electronic Unit Injector                                            aspirated
                                 UR	Unregulated                                                        F = F5                      S = Turbocharged             F = Previously EU
          Aftercooler            UR1	Previously EU Stage II                                                                        T = Turbocharged
TC	Turbocharged                 UR2	Previously EU Stage IIIA                                          N = NEF                                                       Stage IIIA
                                                                                                                                         Aftercooler
                                                                                                        C = CURSOR                                               X = Tier 3
                                                                                                                                    Injection system:
                                                                                                45 Displacement in liters:          M = Mechanical               Z = Tier 4 Final
                                                                                                                                    E = Electronic
Other Notes                                                                                             45 = 4,5 liters          M                               A = P reviously EU

kVA	kiloVolt Ampere             	1500 rpm / 1800 rpm          3	 TÜV measured based                                                                                Stage II
          calculations based on          switchable engine                on TA-Luft standards
          a 0.8 power factor
                                 	Not Switchable Engine
FPT Industrial  Via Puglia 15,       fptindustrial.com  marketing@
S.p.A.                                                  fptindustrial.com
                10156 Torino, Italy

All the pictures, drawings illustrations and descriptions contained in this brochure are based
on product information available to FPT Industrial at the time of printing (31/01/2020). Some
of the engine line-ups may refer to a specific market configuration which may not be present
or offered for sale available in all other markets. The colors featured in this brochure may
differ from the originals. FPT Industrial reserves the right to introduce any modifications, at
any time and without any prior advance notice, to design, material, components equipment
and/or technical specifications.

