URL: https://www.cummins.com/generators/qsk60
Accessed: 2026-11-18
Via: firecrawl

[Skip to main content](https://www.cummins.com/en-na/generators/products/qsk60#main-content)

[generators](https://www.cummins.com/en-na/product-finder?product-type=generator)

# QSK60 for High Horsepower Commercial Industrial

[View Specifications](https://www.cummins.com/en-na/generators/products/qsk60#tab-navigation) [Request a Quote](https://www.cummins.com/en-na/generators/products/qsk60#)

Frequency


50, 60 Hz


| Rated for | kW | kVA |
| --- | --- | --- |
| Prime | 1280 - 2250 | 1600 - 2813 |
| Standby | 1408 - 2500 | 1760 - 3125 |
| Continuous | 1120 - 1600 | 1400 - 2000 |
| Data Center Continuous | 1280 - 2250 | 1600 - 2813 |

Certification


EPA Tier 2, EPA Tier 4F, EPA Tier 4i, TA Luft 2g, TA Luft 4g, 4g TA Luft, 2g TA Luft


Product Availability


**Africa Middle East, Asia Pacific, Europe, India, Latin America, North America**

### Applications

High Horsepower Commercial Industrial


Commercial Industrial Generators


Data Centers


![qsk60](https://www.cummins.com/sites/default/files/styles/product_display/public/2021-03/C2750D5B%20%282%29.jpg?itok=DlxaRLBE)

This Cummins commercial generator set is a fully integrated power generation system, providing optimum performance, reliability, and versatility for stationary standby, prime power, and continuous duty applications.

### Features and Benefits

**Cummins heavy-duty engine** \- Rugged 4- cycle, industrial diesel delivers reliable power, low emissions and fast response to load changes.

**Alternator**\- Several alternator sizes offer selectable motor starting capability with low reactance 2/3 pitch windings, low waveform distortion with non-linear loads and fault clearing short-circuit capability.

**Permanent Magnet Generator (PMG)**\- Offers enhanced motor starting and fault clearing short circuit capability.

**Control system**\- The PowerCommand® digital control is standard equipment and provides total genset system integration including automatic remote starting/stopping,precise frequency and voltage regulation, alarm and status message display, AmpSentryTM protective relay, output metering and auto-shutdown at fault detection and NFPA 110 Level 1 compliance.

**Cooling system** \- Standard and enhanced integral set-mounted radiator systems, designed and tested for rated ambient temperatures, simplifies facility design requirements for rejected heat.

**NFPA** \- The genset accepts full rated load in a single step in accordance with NFPA 110 for Level 1 systems.

**Uptime Compliant** \- Meets the requirement of a Tier III and IV data center site by being rated to run for unlimited hours of operation when loaded to 'N' demand for the engine generator set.

**Warranty and service** \- Backed by a comprehensive warranty and worldwide distributor network.

**Data Center Continuous (DCC)** \- Applicable for supplying power continuously to a constant or varying electrical load for unlimited hours in a data center application.

Specifications

- **Design:** 4 cycle, V-block, turbo charged low temperature and after-cooled
- **Bore:** 158.8 mm
- **Stroke:** 190 mm (7.48 in.)
- **Displacement:** 60.2 L (3673 in.3)
- **Cylinder block:** Cast iron, V16
- **Battery capacity:** 220 amps at ambient temperature 0°F to 32°F (-18°C to 0°C)
- **Battery charging alternator:** 40 amps
- **Starting voltage:** 24 volts, negative ground
- **Fuel system:** Direct injection
- **Ignition system:** Individual coil on plug
- **Air cleaner type:** Dry replaceable element
- **Lube oil filter type(s):** DC Four spin-on, combination full flow and bypass filters
- **Standard cooling system:** 104°F (40°C) ambient radiator

| generator model | Spec Sheet | Hz | Prime kW / kVA | Standby kW / kVA | Continuous kW / kVA | Data Center Continuous kW / kVA | fuel type | Availability | engine model | rating | cert |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| C1760 D5e | [SS17-CPGK](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mwEu7RfDHgEiSCKYApTV3s5TB8gZgn5K5MJJxiHuFv8NUWhPrB6IHhx6zlTvCu6mKKne3vNwecbZ1a0nx5LXuMc) | 50 | 1280 / 1600 | 1408 / 1760 |  | 1280 / 1600 | Diesel |  |  |  | 2g TA Luft |
| C2000 D5e | [SS17-CPGK](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mwEu7RfDHgEiSCKYApTV3s5TB8gZgn5K5MJJxiHuFv8NUWhPrB6IHhx6zlTvCu6mKKne3vNwecbZ1a0nx5LXuMc) | 50 | 1460 / 1825 | 1600 / 2000 |  | 1460 / 1825 | Diesel |  |  |  | 2g TA Luft |
| C2000D5 (Unhoused) | [SS17-CPGK](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mwEu7RfDHgEiSCKYApTV3s5TB8gZgn5K5MJJxiHuFv8NUWhPrB6IHhx6zlTvCu6mKKne3vNwecbZ1a0nx5LXuMc) | 50 | 1500 / 1875 | 1650 / 2063 |  | 1500 / 1875 | Diesel |  |  |  |  |
| C2000D5 (Unhoused, ISO Container) | [EA\_T\_CC\_3\_EN](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mzyN8Q08ZrjbnWresLJrzqRG5x3L0mLOaK1kk88wD1R7YAy5h8tUsFwBBPcQg3w63f8zFrF5aeMIvHyDodWMg___x) | 50 | 1500 / 1875 | 1650 / 2063 |  |  | Diesel |  |  |  |  |
| C2250D5 (Unhoused, ISO Container) | [EA\_T\_CC\_3\_EN](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mzyN8Q08ZrjbnWresLJrzqRG5x3L0mLOaK1kk88wD1R7YAy5h8tUsFwBBPcQg3w63f8zFrF5aeMIvHyDodWMg___x) | 50 | 1600 / 2000 | 1800 / 2250 |  |  | Diesel |  |  |  |  |
| C2250D5 (Unhoused) | [SS17-CPGK](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mwEu7RfDHgEiSCKYApTV3s5TB8gZgn5K5MJJxiHuFv8NUWhPrB6IHhx6zlTvCu6mKKne3vNwecbZ1a0nx5LXuMc) | 50 | 1600 / 2000 | 1800 / 2250 |  | 1600 / 2000 | Diesel |  |  |  |  |
| [DQKAG](https://www.cummins.com/en-na/generators/products/dqkag) | [S-1645](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mxrLJUaAahquV6fcP38jNLoB0II66lhjnwC78uJwt4___ycHKgjf7Taj39TiQ6vhdgSkPgzEnwgS19FLGClPtqbT0) | 50 | 1600 / 2000 | 1800 / 2250 | 1280 / 1600 | 1600 / 2000 | Diesel |  |  |  | 2g TA Luft |
| C2500D5A (Unhoused) | [SS17-CPGK](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mwEu7RfDHgEiSCKYApTV3s5TB8gZgn5K5MJJxiHuFv8NUWhPrB6IHhx6zlTvCu6mKKne3vNwecbZ1a0nx5LXuMc) | 50 | 1800 / 2250 | 2000 / 2500 |  | 1800 / 2250 | Diesel |  |  |  |  |
| [DQKAJ](https://www.cummins.com/en-na/generators/products/dqkaj) | [S-1645](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mxrLJUaAahquV6fcP38jNLoB0II66lhjnwC78uJwt4___ycHKgjf7Taj39TiQ6vhdgSkPgzEnwgS19FLGClPtqbT0) | 50 | 1600 / 2000 | 2000 / 2500 |  | 1800 / 2250 | Diesel |  |  |  | 2g TA Luft |
| C2500D5A (Unhoused, ISO Container) | [EA\_T\_CC\_3\_EN](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mzyN8Q08ZrjbnWresLJrzqRG5x3L0mLOaK1kk88wD1R7YAy5h8tUsFwBBPcQg3w63f8zFrF5aeMIvHyDodWMg___x) | 50 | 1800 / 2250 | 2000 / 2501 |  |  | Diesel |  |  |  | 4g TA Luft |
| [C2750D5BE](https://www.cummins.com/en-na/generators/products/c2750d5be) | [S-6525](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mwaNFi5zIHjWYeD1dWWI9Vg5T3bjpZslGHPjXpADI___6TRWwX3lYVxWG3MMwJpdomWyOtYaQEi3IkIK0mPLUSSIGNfoKoTA) | 50 | 2000 / 2500 | 2200 / 2750 |  | 2000 / 2500 | Diesel |  |  |  | EPA Tier 2 |
| [C2750D5B](https://www.cummins.com/en-na/generators/products/c2750d5b) | [NAS-6089-EN](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mzclbaiJ8CPcpArZQqc7S7vDxp8zlIvV64DGUvLqflgNX7O5fRg1sRotyxE9PdOvtF8LQttGll68aSqM___qCoiIJ) | 50 | 2000 / 2500 | 2200 / 2750 |  | 2000 / 2500 | Diesel |  |  |  |  |
| [DQKAD](https://www.cummins.com/en-na/generators/products/dqkad) | [S-1627](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mzmdX9NOsRTl51lerfwSklHjum7m3k6ECmhICfnST2aVumxgpsEgca6TNqjxvhjwCChTJ2Q5___TNeXFK099hGNwz) | 60 | 1600 / 2000 | 1750 / 2188 | 1450 / 1821 | 1600 / 2000 | Diesel |  |  |  | EPA Tier 2 |
| [DQKAA](https://www.cummins.com/en-na/generators/products/dqkaa) | [S-1514](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mwfJvl0BlQKc___vLAG3X1ua5vD8Dir7wHQnjzHVVASgzD1qpmRqvW4T1JV69iFdn3761jCr6eZWtIlGadePLUSSIGNgw9Go) | 60 | 1600 / 2000 | 1750 / 2188 |  |  | Diesel |  |  |  | EPA Tier 4i |
| [DQKAE](https://www.cummins.com/en-na/generators/products/dqkae) | [S-1627](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mzmdX9NOsRTl51lerfwSklHjum7m3k6ECmhICfnST2aVumxgpsEgca6TNqjxvhjwCChTJ2Q5___TNeXFK099hGNwz) | 60 | 1852 / 2281 | 2000 / 2500 | 1600 / 2000 | 1825 / 2281 | Diesel |  |  |  | EPA Tier 2 |
| [C2250D6A](https://www.cummins.com/en-na/generators/products/c2250d6a) | [SS17-CPGK](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mwEu7RfDHgEiSCKYApTV3s5TB8gZgn5K5MJJxiHuFv8NUWhPrB6IHhx6zlTvCu6mKKne3vNwecbZ1a0nx5LXuMc) | 60 | 1825 / 2281 | 2250 / 2813 |  | 2000 / 2500 | Diesel |  |  |  |  |
| [DQKAF](https://www.cummins.com/en-na/generators/products/dqkaf) | [S-1627](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mzmdX9NOsRTl51lerfwSklHjum7m3k6ECmhICfnST2aVumxgpsEgca6TNqjxvhjwCChTJ2Q5___TNeXFK099hGNwz) | 60 | 1852 / 2281 | 2250 / 2812 |  | 2000 / 2500 | Diesel |  |  |  | EPA Tier 2 |
| DQKAM | [S-1676](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mwTImhb4bIYJowVzXvHjCkPJ91hJvECBMixxTuzibhk9TRl6Z8hazIsQLW2SPolOUVc3TBX6bWYIgAwsfqRFdRx) | 60 | 1825 / 2281 | 2250 / 2813 |  | 2000 / 2500 | Diesel |  |  |  | EPA Tier 4F |
| [DQKAN](https://www.cummins.com/en-na/generators/products/dqkan) |  | 60 | 2250 / 2813 | 2500 / 3125 |  | 2250 / 2813 | Diesel | Africa Middle East, Asia Pacific, Europe, India, Latin America, North America | QSK60-G19 | Data Center Continuous, Prime, Standby | E.U., mobile application, E.U., stationary application, EPA, nonroad (portable) application, EPA, stationary emergency application, EPA, stationary non-emergency application |
| [C2000D6](https://www.cummins.com/en-na/generators/products/c2000d6) | [Spec Sheet](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9myKPLUSSIGNIbB9GljzgDuHuyDk12Ctpdxvfs___N6vehjtNMMclgGhwApOppK8pgwUGN2UUq7cygnPLUSSIGNDXsdljLmMqbAOVFx3) | 60 | 1825 / 2281 | 2000 / 2500 |  | 1825 / 2281 | Diesel | Africa Middle East, Asia Pacific, Europe, India, Latin America, North America | QSK60-G6 | Data Center Continuous, Prime, Standby | E.U., mobile application, E.U., stationary application, EPA, nonroad (portable) application, EPA, stationary emergency application, EPA, stationary non-emergency application |
| [DQKAE](https://www.cummins.com/en-na/generators/products/dqkae) | [Spec Sheet](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9myKPLUSSIGNIbB9GljzgDuHuyDk12Ctpdxvfs___N6vehjtNMMclgGhwApOppK8pgwUGN2UUq7cygnPLUSSIGNDXsdljLmMqbAOVFx3) | 60 | 1825 / 2281 | 2000 / 2500 | 1600 / 2000 | 1825 / 2281 | Diesel | Africa Middle East, Asia Pacific, Europe, India, Latin America, North America | QSK60-G6 NR2 | Continuous, Data Center Continuous, Prime, Standby | E.U., mobile application, E.U., stationary application, EPA, nonroad (portable) application, EPA, stationary emergency application, EPA, stationary non-emergency application |
| [C2750D5BE](https://www.cummins.com/en-na/generators/products/c2750d5be) | [Spec Sheet](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mylwEI3J0R___ZPLpyi3SF4wPxYyYIU0K3SZ8hm81h0ZWNPLUSSIGN0PNzVZFBh___Y9tXZEpHqdQK3ZrKBJMvAmEDOD3yg8fO) | 50 | 2000 / 2500 | 2200 / 2750 |  | 2000 / 2500 | Diesel | Africa Middle East, Asia Pacific, Europe, India, Latin America, North America | QSK60-G23 | Data Center Continuous, Prime, Standby | E.U., mobile application, E.U., stationary application, EPA, nonroad (portable) application, EPA, stationary emergency application, EPA, stationary non-emergency application |
| [DQKAF](https://www.cummins.com/en-na/generators/products/dqkaf) | [Spec Sheet](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9myKPLUSSIGNIbB9GljzgDuHuyDk12Ctpdxvfs___N6vehjtNMMclgGhwApOppK8pgwUGN2UUq7cygnPLUSSIGNDXsdljLmMqbAOVFx3) | 60 | 1825 / 2281 | 2250 / 2813 |  | 2000 / 2500 | Diesel | Africa Middle East, Asia Pacific, Europe, India, Latin America, North America | QSK60-G14 NR2 | Data Center Continuous, Prime, Standby | E.U., mobile application, E.U., stationary application, EPA, nonroad (portable) application, EPA, stationary emergency application, EPA, stationary non-emergency application |
| [DQKAD](https://www.cummins.com/en-na/generators/products/dqkad) | [Spec Sheet](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mylwEI3J0R___ZPLpyi3SF4wPxYyYIU0K3SZ8hm81h0ZWNPLUSSIGN0PNzVZFBh___Y9tXZEpHqdQK3ZrKBJMvAmEDOD3yg8fO) | 60 | 1600 / 2000 | 1750 / 2188 | 1450 / 1813 | 1600 / 2000 | Diesel | Africa Middle East, Asia Pacific, Europe, India, Latin America, North America | QSK60-G6 NR2 | Continuous, Data Center Continuous, Prime, Standby | E.U., mobile application, E.U., stationary application, EPA, nonroad (portable) application, EPA, stationary emergency application, EPA, stationary non-emergency application |
| [DQKAA](https://www.cummins.com/en-na/generators/products/dqkaa) | [Spec Sheet](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mylwEI3J0R___ZPLpyi3SF4wPxYyYIU0K3SZ8hm81h0ZWNPLUSSIGN0PNzVZFBh___Y9tXZEpHqdQK3ZrKBJMvAmEDOD3yg8fO) | 60 | 1600 / 2000 | 1750 / 2188 |  |  | Diesel | Africa Middle East, Asia Pacific, Europe, India, Latin America, North America | QSK60-G6 NR2 | Prime, Standby | E.U., mobile application, E.U., stationary application, EPA, nonroad (portable) application, EPA, stationary emergency application, EPA, stationary non-emergency application |
| [C2750D5B](https://www.cummins.com/en-na/generators/products/c2750d5b) | [Spec Sheet](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mylwEI3J0R___ZPLpyi3SF4wPxYyYIU0K3SZ8hm81h0ZWNPLUSSIGN0PNzVZFBh___Y9tXZEpHqdQK3ZrKBJMvAmEDOD3yg8fO) | 50 | 2000 / 2500 | 2200 / 2750 |  | 2000 / 2500 | Diesel | Africa Middle East, Asia Pacific, Europe, India, Latin America, North America | QSK60-G22 | Data Center Continuous, Prime, Standby | E.U., mobile application, E.U., stationary application, EPA, nonroad (portable) application, EPA, stationary emergency application, EPA, stationary non-emergency application |
| [C2250D6A](https://www.cummins.com/en-na/generators/products/c2250d6a) | [Spec Sheet](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9myKPLUSSIGNIbB9GljzgDuHuyDk12Ctpdxvfs___N6vehjtNMMclgGhwApOppK8pgwUGN2UUq7cygnPLUSSIGNDXsdljLmMqbAOVFx3) | 60 |  | 2250 / 2813 |  | 2000 / 2500 | Diesel | Africa Middle East, Asia Pacific, Europe, India, Latin America, North America | QSK60-G9 NONROAD 1 | Data Center Continuous, Standby | E.U., mobile application, E.U., stationary application, EPA, nonroad (portable) application, EPA, stationary emergency application, EPA, stationary non-emergency application |
| [DQKAJ](https://www.cummins.com/en-na/generators/products/dqkaj) | [Spec Sheet](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mxB6VhC7nR8FSnH23rw___Xd8bJjFbf9e7PLUSSIGNKsqxqBX1gOZeg18siPZcOMtII6ty9h7t0___ZZz7neBzRqKyAcRpP4BD) | 50 | 1600 / 2000 | 2000 / 2500 |  | 1800 / 2250 | Diesel | Africa Middle East, Asia Pacific, Europe, India, Latin America, North America | QSK60-G18 NR2 | Data Center Continuous, Prime, Standby | E.U., mobile application, E.U., stationary application, EPA, nonroad (portable) application, EPA, stationary emergency application, EPA, stationary non-emergency application |
| [DQKAH](https://www.cummins.com/en-na/generators/products/dqkah) | [Spec Sheet](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mzo4aArRbfFfqJQgJmBnfwLkXdBFi9X3wjUBDHIeHXaTgOOOpxlNeyCqIGVICBagwu4IOOtBpAMXCbSw4SohD8w) | 50 | 1460 / 1825 | 1600 / 2000 | 1120 / 1400 | 1460 / 1825 | Diesel | Africa Middle East, Asia Pacific, Europe, India, Latin America, North America | QSK60-G11 NONROAD 2 | Continuous, Data Center Continuous, Prime, Standby | E.U., mobile application, E.U., stationary application, EPA, nonroad (portable) application, EPA, stationary emergency application, EPA, stationary non-emergency application |
| [DQKAG](https://www.cummins.com/en-na/generators/products/dqkag) | [Spec Sheet](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9myhweQpEgoYTTPLUSSIGNwwPITPuPnyE2umgE1DAtty8II19D3BUYME0mw01M13SkIk29JWhmNRrTfB7RI1T3w40WJPLUSSIGNCWV) | 50 | 1600 / 2000 | 1800 / 2250 | 1280 / 1600 | 1600 / 2000 | Diesel | Africa Middle East, Asia Pacific, Europe, India, Latin America, North America | QSK60-G11 NR2 | Continuous, Data Center Continuous, Prime, Standby | E.U., mobile application, E.U., stationary application, EPA, nonroad (portable) application, EPA, stationary emergency application, EPA, stationary non-emergency application |
| [DQKAA](https://www.cummins.com/en-na/generators/products/dqkaa-0) | [Spec Sheet](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mylwEI3J0R___ZPLpyi3SF4wPxYyYIU0K3SZ8hm81h0ZWNPLUSSIGN0PNzVZFBh___Y9tXZEpHqdQK3ZrKBJMvAmEDOD3yg8fO) | 60 |  |  |  |  | Diesel | Africa Middle East, Asia Pacific, Europe, India, Latin America, North America | QSK60 MCRS | Standby, Prime | U.S. EPA, Stationary Emergency Application; Outside of U.S. and E.U. Application |
| [DQKAB](https://www.cummins.com/en-na/generators/products/dqkab-0) | [Spec Sheet](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mylwEI3J0R___ZPLpyi3SF4wPxYyYIU0K3SZ8hm81h0ZWNPLUSSIGN0PNzVZFBh___Y9tXZEpHqdQK3ZrKBJMvAmEDOD3yg8fO) | 60 |  |  |  |  | Diesel | Africa Middle East, Asia Pacific, Europe, India, Latin America, North America | QSK60 MCRS | Standby, Prime | U.S. EPA, Stationary Emergency Application; Outside of U.S. and E.U. Application |
| [DQKAD](https://www.cummins.com/en-na/generators/products/dqkad-0) | [Spec Sheet](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9mylwEI3J0R___ZPLpyi3SF4wPxYyYIU0K3SZ8hm81h0ZWNPLUSSIGN0PNzVZFBh___Y9tXZEpHqdQK3ZrKBJMvAmEDOD3yg8fO) | 60 |  |  |  |  | Diesel | Africa Middle East, Asia Pacific, Europe, India, Latin America, North America | QSK60 MCRS | Standby, Prime, Continuous, Data Center Continuous | U.S. EPA, Stationary Emergency Application; Outside of U.S. and E.U. Application |
| [DQKAE](https://www.cummins.com/en-na/generators/products/dqkae-0) | [Spec Sheet](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9myKPLUSSIGNIbB9GljzgDuHuyDk12Ctpdxvfs___N6vehjtNMMclgGhwApOppK8pgwUGN2UUq7cygnPLUSSIGNDXsdljLmMqbAOVFx3) | 60 |  |  |  |  | Diesel | Africa Middle East, Asia Pacific, Europe, India, Latin America, North America | QSK60 MCRS | Standby, Prime, Continuous, Data Center Continuous | U.S. EPA, Stationary Emergency Application; Outside of U.S. and E.U. Application |
| [DQKAF](https://www.cummins.com/en-na/generators/products/dqkaf-0) | [Spec Sheet](https://liveshareeast3.seismic.com/i/QkthrmWPLUSSIGNCiBD658___O4ux6BrNhRNEI2IUHkO0gghv9myKPLUSSIGNIbB9GljzgDuHuyDk12Ctpdxvfs___N6vehjtNMMclgGhwApOppK8pgwUGN2UUq7cygnPLUSSIGNDXsdljLmMqbAOVFx3) | 60 |  |  |  |  | Diesel | Africa Middle East, Asia Pacific, Europe, India, Latin America, North America | QSK60 MCRS | Standby, Prime, Data Center Continuous | U.S. EPA, Stationary Nonemergency Application; U.S. EPA, Stationary Emergency Application; Outside of U.S. and E.U. Application |
| [DQKAM](https://www.cummins.com/en-na/generators/products/dqkam) |  | 60 |  |  |  |  | Diesel | Africa Middle East, Asia Pacific, Europe, India, Latin America, North America | QSK60 | Standby, Prime, Data Center Continuous | U.S. EPA, Stationary Nonemergency Application; U.S. EPA, Stationary Emergency Application |

To access our complete brochure library, [click here](https://www.cummins.com/en-na/brochures).

Generator Models


[View all](https://www.cummins.com/en-na/product-finder?product-type=generator_model)

[![qsk60](https://www.cummins.com/sites/default/files/styles/product_hero_788x526/public/2021-03/C2750D5B%20%282%29.jpg?itok=D8QK14JJ)](https://www.cummins.com/en-na/generators/products/dqkan)

[DQKAN](https://www.cummins.com/en-na/generators/products/dqkan)

Frequency (Hz)

60

Fuel Type

Diesel

Prime

2250 kW

2813 kVA

Standby

2500 kW

3125 kVA

[View Details](https://www.cummins.com/en-na/generators/products/dqkan)

[![qsk60](https://www.cummins.com/sites/default/files/styles/product_hero_788x526/public/2021-03/C2750D5B%20%282%29.jpg?itok=D8QK14JJ)](https://www.cummins.com/en-na/generators/products/c2000d6)

[C2000D6](https://www.cummins.com/en-na/generators/products/c2000d6)

Frequency (Hz)

60

Fuel Type

Diesel

Prime

1825 kW

2281 kVA

Standby

2000 kW

2500 kVA

[View Details](https://www.cummins.com/en-na/generators/products/c2000d6)

[![qsk60](https://www.cummins.com/sites/default/files/styles/product_hero_788x526/public/2021-03/C2750D5B%20%282%29.jpg?itok=D8QK14JJ)](https://www.cummins.com/en-na/generators/products/dqkae)

[DQKAE](https://www.cummins.com/en-na/generators/products/dqkae)

Frequency (Hz)

60

Fuel Type

Diesel

Prime

1825 kW

2281 kVA

Standby

2000 kW

2500 kVA

[View Details](https://www.cummins.com/en-na/generators/products/dqkae)

[![qsk60](https://www.cummins.com/sites/default/files/styles/product_hero_788x526/public/2021-03/C2750D5B%20%282%29.jpg?itok=D8QK14JJ)](https://www.cummins.com/en-na/generators/products/c2750d5be)

[C2750D5BE](https://www.cummins.com/en-na/generators/products/c2750d5be)

Frequency (Hz)

50

Fuel Type

Diesel

Prime

2000 kW

2500 kVA

Standby

2200 kW

2750 kVA

[View Details](https://www.cummins.com/en-na/generators/products/c2750d5be)

[![qsk60](https://www.cummins.com/sites/default/files/styles/product_hero_788x526/public/2021-03/C2750D5B%20%282%29.jpg?itok=D8QK14JJ)](https://www.cummins.com/en-na/generators/products/dqkaf)

[DQKAF](https://www.cummins.com/en-na/generators/products/dqkaf)

Frequency (Hz)

60

Fuel Type

Diesel

Prime

1825 kW

2281 kVA

Standby

2250 kW

2813 kVA

[View Details](https://www.cummins.com/en-na/generators/products/dqkaf)

[![qsk60](https://www.cummins.com/sites/default/files/styles/product_hero_788x526/public/2021-03/C2750D5B%20%282%29.jpg?itok=D8QK14JJ)](https://www.cummins.com/en-na/generators/products/dqkad)

[DQKAD](https://www.cummins.com/en-na/generators/products/dqkad)

Frequency (Hz)

60

Fuel Type

Diesel

Prime

1600 kW

2000 kVA

Standby

1750 kW

2188 kVA

[View Details](https://www.cummins.com/en-na/generators/products/dqkad)

[![qsk60](https://www.cummins.com/sites/default/files/styles/product_hero_788x526/public/2021-03/C2750D5B%20%282%29.jpg?itok=D8QK14JJ)](https://www.cummins.com/en-na/generators/products/dqkaa)

[DQKAA](https://www.cummins.com/en-na/generators/products/dqkaa)

Frequency (Hz)

60

Fuel Type

Diesel

Prime

1600 kW

2000 kVA

Standby

1750 kW

2188 kVA

[View Details](https://www.cummins.com/en-na/generators/products/dqkaa)

[![qsk60](https://www.cummins.com/sites/default/files/styles/product_hero_788x526/public/2021-03/C2750D5B%20%282%29.jpg?itok=D8QK14JJ)](https://www.cummins.com/en-na/generators/products/c2750d5b)

[C2750D5B](https://www.cummins.com/en-na/generators/products/c2750d5b)

Frequency (Hz)

50

Fuel Type

Diesel

Prime

2000 kW

2500 kVA

Standby

2200 kW

2750 kVA

[View Details](https://www.cummins.com/en-na/generators/products/c2750d5b)

[![qsk60](https://www.cummins.com/sites/default/files/styles/product_hero_788x526/public/2021-03/C2750D5B%20%282%29.jpg?itok=D8QK14JJ)](https://www.cummins.com/en-na/generators/products/c2250d6a)

[C2250D6A](https://www.cummins.com/en-na/generators/products/c2250d6a)

Frequency (Hz)

60

Fuel Type

Diesel

Standby

2250 kW

2813 kVA

[View Details](https://www.cummins.com/en-na/generators/products/c2250d6a)

[![qsk60](https://www.cummins.com/sites/default/files/styles/product_hero_788x526/public/2021-03/C2750D5B%20%282%29.jpg?itok=D8QK14JJ)](https://www.cummins.com/en-na/generators/products/dqkaj)

[DQKAJ](https://www.cummins.com/en-na/generators/products/dqkaj)

Frequency (Hz)

50

Fuel Type

Diesel

Prime

1600 kW

2000 kVA

Standby

2000 kW

2500 kVA

[View Details](https://www.cummins.com/en-na/generators/products/dqkaj)

[![qsk60](https://www.cummins.com/sites/default/files/styles/product_hero_788x526/public/2021-03/C2750D5B%20%282%29.jpg?itok=D8QK14JJ)](https://www.cummins.com/en-na/generators/products/dqkah)

[DQKAH](https://www.cummins.com/en-na/generators/products/dqkah)

Frequency (Hz)

50

Fuel Type

Diesel

Prime

1460 kW

1825 kVA

Standby

1600 kW

2000 kVA

[View Details](https://www.cummins.com/en-na/generators/products/dqkah)

[![qsk60](https://www.cummins.com/sites/default/files/styles/product_hero_788x526/public/2021-03/C2750D5B%20%282%29.jpg?itok=D8QK14JJ)](https://www.cummins.com/en-na/generators/products/dqkag)

[DQKAG](https://www.cummins.com/en-na/generators/products/dqkag)

Frequency (Hz)

50

Fuel Type

Diesel

Prime

1600 kW

2000 kVA

Standby

1800 kW

2250 kVA

[View Details](https://www.cummins.com/en-na/generators/products/dqkag)

[![qsk60](https://www.cummins.com/sites/default/files/styles/product_hero_788x526/public/2021-03/C2750D5B%20%282%29.jpg?itok=D8QK14JJ)](https://www.cummins.com/en-na/generators/products/dqkaa-0)

[DQKAA](https://www.cummins.com/en-na/generators/products/dqkaa-0)

Frequency (Hz)

60

Fuel Type

Diesel

[View Details](https://www.cummins.com/en-na/generators/products/dqkaa-0)

[![qsk60](https://www.cummins.com/sites/default/files/styles/product_hero_788x526/public/2021-03/C2750D5B%20%282%29.jpg?itok=D8QK14JJ)](https://www.cummins.com/en-na/generators/products/dqkab-0)

[DQKAB](https://www.cummins.com/en-na/generators/products/dqkab-0)

Frequency (Hz)

60

Fuel Type

Diesel

[View Details](https://www.cummins.com/en-na/generators/products/dqkab-0)

[![qsk60](https://www.cummins.com/sites/default/files/styles/product_hero_788x526/public/2021-03/C2750D5B%20%282%29.jpg?itok=D8QK14JJ)](https://www.cummins.com/en-na/generators/products/dqkad-0)

[DQKAD](https://www.cummins.com/en-na/generators/products/dqkad-0)

Frequency (Hz)

60

Fuel Type

Diesel

[View Details](https://www.cummins.com/en-na/generators/products/dqkad-0)

[![qsk60](https://www.cummins.com/sites/default/files/styles/product_hero_788x526/public/2021-03/C2750D5B%20%282%29.jpg?itok=D8QK14JJ)](https://www.cummins.com/en-na/generators/products/dqkae-0)

[DQKAE](https://www.cummins.com/en-na/generators/products/dqkae-0)

Frequency (Hz)

60

Fuel Type

Diesel

[View Details](https://www.cummins.com/en-na/generators/products/dqkae-0)

[![qsk60](https://www.cummins.com/sites/default/files/styles/product_hero_788x526/public/2021-03/C2750D5B%20%282%29.jpg?itok=D8QK14JJ)](https://www.cummins.com/en-na/generators/products/dqkaf-0)

[DQKAF](https://www.cummins.com/en-na/generators/products/dqkaf-0)

Frequency (Hz)

60

Fuel Type

Diesel

[View Details](https://www.cummins.com/en-na/generators/products/dqkaf-0)

[![qsk60](https://www.cummins.com/sites/default/files/styles/product_hero_788x526/public/2021-03/C2750D5B%20%282%29.jpg?itok=D8QK14JJ)](https://www.cummins.com/en-na/generators/products/dqkam)

[DQKAM](https://www.cummins.com/en-na/generators/products/dqkam)

Frequency (Hz)

60

Fuel Type

Diesel

[View Details](https://www.cummins.com/en-na/generators/products/dqkam)

### Please select a region & language below:

- Africa & Middle East
  - [Africa & Middle East - English](https://www.cummins.com/en-ame/)
- Asia Pacific
  - [Asia Pacific - English](https://www.cummins.com/en-apac/)
  - [Thailand - Thai / English](https://www.cumminsdkshthailand.com/)
  - [Vietnam - Vietnamese / English](https://www.cumminsdkshvietnam.com/?locset)
  - [Myanmar - Burmese / English](https://www.cumminsdkshvietnam.com/?locset)
- East Asia
  - [China - 简体中文](https://www.cummins.com.cn/?locset)
  - [Japan - 日本語](https://www.cummins.com/jp-ja/)
  - [Korea - 한국어](https://www.cummins.com/kr-kr/)
- Europe
  - [Europe - English](https://www.cummins.com/en-eu/)
  - [Europe - čeština](https://www.cummins.com/cz-eu/)
  - [Europe - Deutsch](https://www.cummins.com/de-eu/)
  - [Europe - Español](https://www.cummins.com/es-la/)
  - [Europe - Français](https://www.cummins.com/fr-eu/)
  - [Europe - Italiano](https://www.cummins.com/it-eu/)
  - [Europe - Polski](https://www.cummins.com/pl-eu/)
  - [Europe - Română](https://www.cummins.com/ro-eu/)
  - [Europe - Türkçe](https://www.cummins.com/tr-eu/)
  - [Europe - Српски](https://www.cummins.com/rs-eu/)
- India
  - [India - English](https://www.cummins.com/en-in/)
- Latin America
  - [Argentina - Español](https://www.cummins.com/es-la/)
  - [Bolivia - Español](https://www.cummins.com/es-la/)
  - [Brasil - Português](https://www.cummins.com/pt-br/)
  - [Centroamerica - Costa Rica - Español](https://www.cummins.com/es-la/)
  - [Centroamerica - Guatemala - Español](https://www.cummins.com/es-la/)
  - [Centroamerica - Honduras - Español](https://www.cummins.com/es-la/)
  - [Centroamerica - Panamá - Español](https://www.cummins.com/es-la/)
  - [Colombia - Español](https://www.cummins.com/es-la/)
  - [Mexico - Español](https://www.cummins.com/es-la/)
  - [Paraguay - Español](https://www.cummins.com/es-la/)
  - [Uruguay - Español](https://www.cummins.com/es-la/)
- US and Canada
  - [US & Canada - English](https://www.cummins.com/en-na/)
  - [US & Canada - Français](https://www.cummins.com/fr-ca/)
  - [US & Canada - Español](https://www.cummins.com/es-na/)

To Connect you with the appropriate team, select one of the following:

X

For support with Software Product Issues, such as:

\- Identity Access Management

\- Error Messages

\- License activation, transfer or setupAll Other Inquiries
