URL: https://ptmedia.isuzuengines.com/downloads/Lit%20Sheets/Isuzu-REDTech-6W-Lit-Sheet.pdf
Accessed: 2026-11-18
Via: firecrawl

# 6W SERIES

CATERPILLAR

## DEPENDABLE POWER

Rated Output
**512 HP (382 kW) @ 1800 rpm**
**6WG1**

The power behind it all. $ ^{ \mathrm{TM}} $

**ENGINE SPECIFICATIONS**

| ENGINE SPECIFICATIONS | 6WG1 |
| --- | --- |
| Displacement | 15.7L |
| Cylinders | 6 |
| Cycle | 4 |
| Turbo Charger or Charged Air Cooled | Turbo and Charge Air Cooled |
| Electrical System | Electric self-priming fuel lift pump |
| Max Torque | 2200 Nm (1622.4 lbft) @ 1450 rpm |
| 5 Year / 5000 Hour Limited Warranty* | Yes |
| Cooled EGR | Yes |
| SAE Housing Options | SAE 1 flywheel housing |
| Gear Case PTO | Optional |
| Glow Plug Starting Aid | Yes |
| Aftertreatment | DOC + SCR |

* See your authorized Isuzu representative for warranty details.

### ENGINE PERFORMANCE CURVES

### 6WG1

**MAX TORQUE 2200 Nm (1622.4 lb ft) @ 1450 rpm**

| Engine Speed (rpm) | Torque (Nm) |
| --- | --- |
| 1000 | 1850 |
| 1200 | 2030 |
| 1400 | 2160 |
| 1600 | 2170 |
| 1800 | 2120 |
| 2000 | 2060 |
| 2200 | 2000 |
| 2400 | 1890 |

| Engine Speed (rpm) | Power Output (HP) |
| --- | --- |
| 1000 | 450 |
| 1200 | 469 |
| 1400 | 484 |
| 1600 | 498 |
| 1800 | 512 |
| 2000 | 507 |
| 2200 | 502 |
| 2400 | 497 |

---

**A**

C
B

### ENGINE DIMENSIONS

### 6WG1

**A** – Length

70.4″ (1788 mm)

**B** – Width

40″ (1016 mm)

**C** – Height

52.5″ (1333 mm)

Dry Weight

1150 kg (2535.3 lbs)

### APPLICATIONS

Agricultural

Forest
Machinery

Hydraulic Pump

Air Compressor

General 
Industrial

Irrigation

Asphalt Paver

Construction
Machinery

Generator

Water Pump

**Isuzu Motors America, LLC**
46401 Commerce Center Drive
Plymouth, Michigan 48170
Phone: 734.582.9470
isuzuengines.com

ILS-6WG1X-023-1

Distributor Info:
Distributor Name
12 Street Name
City, ST 00000
123-456-7890
www.distributor.com

### CERTIFICATIONS

**US** | EPA – TIER 4
**EU** | Stage V<sup>1</sup>

### STANDARD FEATURES

• Emission Control Device, 
maintenance free

• DOC & SCR

• Other emission-reducing features, 
including Cooled EGR and  
Wastegate Turbocharger

• High pressure Common Rail and 
Direct Injection

• Electric self-priming fuel lift pump

• Glow plug starting aid

• Dry/replaceable cylinder liners

• 5-year / 5,000-hour warranty<sup>2</sup>

• 500-hour oil drain & service interval

### AVAIL ABLE OPTIONS

• Side or bottom drain oil pan

• SAE A or B Gear Case PTO

• Cooling packages

• Air cleaners

• Meter board and wire harness

• Engine mounting

• Weather and sound-proofing 
enclosure

• DEF System

<sup>1</sup>See your authorized Isuzu representative for 
certified configurations.

<sup>2</sup> See your authorized Isuzu representative for 
warranty details.
