URL: https://ptmedia.isuzuengines.com/downloads/Lit%20Sheets/Isuzu_4JJ1T_brochure.pdf
Accessed: 2026-11-18
Via: firecrawl

DIESEL

**4JJ1T**
**ENGINE
& Turn-Key**
**Accessories**

---

## 4JJ1T ENGINE [Image: Im41] [Image: Im42] Data Summary [Image: Im30]

| Data Summary |  | ISUZU |
| --- | --- | --- |
| Off-Highway Diesel Engine Model &amp; Spec |  | DIESEL |

4JJ1TYBW01  12V 4JJ1TYGV01  12V BW02  12V  GCPTO

| Performance | US EPA Off-Highway Emission Certification |  | Tier 3 |  |
| --- | --- | --- | --- | --- |
| Performance | EC Off-Highway Emission Certification |  | Stage 2 | Stage 3A |
| Performance | Rated Speed* | RPM | 1800 | 2500 |
| Performance | Rated Power (SAE J1995 GROSS)* | KW HP | 51 69 | 63 84 |
| Performance | Full-Load Fuel Consumption* | G/KW-HR LB/HP-HR | 211 0.347 | 222 0.365 |
| Performance | Alternator Output | V-A | 12V-110 |  |
| Size | Height | MM IN | 847 33.3 | 847 33.3 |
| Size | Width | MM IN | 748 29.4 | 748 29.4 |
| Size | Length | MM IN | 884 34.8 | 953 37.5 |

**Basic Characteristics**
[Image: Im97]

| Flywheel Housing / Flywheel | SAE #3 / 11.5" &amp; 10" combo |
| --- | --- |
| Gear Case PTO Spline / Pad (optional) | SAE 7/8" / SAE "B-B" &amp; "A-A" 2-bolt |
| Displacement | L CUBIC IN 3.0 183 |
| Number of Cylinders | 4 |
| Electronic High Pressure Common Rail Fuel Injection System | YES |
| Charge Air Cooler System (Required) | NO |
| Cooled Exhaust Gas Recirculation (EGR) System | YES |

**Lubricating Oil System**
[Image: Im102]

Engine-mounted oil filter.

**Fuel System**

**Control System**

Shipped-loose fuel filters and fuel pump to be remotely mounted.

## SAEJ1939 CAN BUS

Shipped-loose ECM to be remotely mounted and connected to engine harness, starter, alternator, fuel pump, 
off-engine sensors, fuses, relays, diagnostic connector and machine interface connector via supplemental 
harness and ECM enclosure.

## Cooling System

| Radiator |  |  |  |  |
| --- | --- | --- | --- | --- |
| Heat Rejection to Coolant* | MJ/HR | BTU/MIN | 125 | 1975 |
| Cooling Fan Air Flow Rate @ Restriction | M3/MIN | CFM | 90 | 3178 |
|  | KPA | IN H2O | 0.29 | 1.2 |
| Coolant Flow Rate* | LPM | GPM | 70 | 18.5 |
| Max Allowed Engine Coolant Outlet Temp | °C | °F |  | 99 210 |
| Max Allowed Coolant Pump Inlet Restriction | KPA | IN HG |  | 10 3.0 |
| Charge Air Cooler (CAC) |  |  |  |  |
| Heat Rejection to CAC* | MJ/HR | BTU/MIN | N/A | N/A |
| Air Flow Rate* | M3/MIN | CFM | N/A | N/A |
| Max Allowed CAC Out Rise Above Ambient | °C | °F |  | N/A N/A |
| Max Allowed System Restriction | KPA | IN H2O |  | N/A N/A |
| Fuel Cooler |  |  |  |  |
| Fuel Flow Rate | LPM | GPH |  | 1.3 21 |
| Heat Rejection to Fuel Cooler | KCAL/HR | BTU/MIN |  | 800 53 |
| Max Allowed Engine Fuel Inlet Temp | °C | °F |  | 60 140 |
| Air Flow Rate* | M3/MIN | CFM | 3.2 | 113 |
| Max Allowed System Restriction | KPA | IN H2O |  | 2.5 10.0 |
| Exhaust Flow Rate* | M3/MIN | CFM | 8.2 | 290 |
| Max Allowed System Restriction | KPA | IN HG |  | 5 1.5 |

**Air Cleaner System**

**Exhaust System**

**Diagnostics**

On-Board Diagnostics

*Curve available - For curves and additional technical information and details, please go to www.isuzuengines-info.com
*If you need assistance with access, navigation, etc., please contact your ISUZU representative.*
*ISUZU offers turn-key engine accessory kits for the above systems and more to allow quick and easy engine installation, turn-key engine operation, 
equipment testing, equipment sales and service.*
For a list of available kits, please see the next page (Turn-Key Engine Accessories).

---

## 4JJ1T ENGINE Isuzu Diesel Engines

## Turn-Key Engine Accessories

Off-Highway Diesel Engine Model & Spec

4JJ1TYBW01  12V
4JJ1TYGV01  12V BW02  12V  GCPTO
Kit #

## Drive System

| Flywheel Pilot Bearing Carrier | 9-12339-061-1 | included on eng |
| --- | --- | --- |
| Gear Case PTO | N/A | N/A (included) |
| Air Compressor | N/A | N/A (4H1-002) |

| Lubricating Oil System | Oil Filter Hoses + Bracket Remote Oil Drain Hose + Valve | engine-mounted oil filter 6G4-005 |
| --- | --- | --- |

**Fuel System**

Fuel Filter Hoses + Bracket

5C7-034

## Control System

| Supplemental Harness (Short), OR | 5Y5-081 |
| --- | --- |
| Supplemental Harness (Long) | 5Y5-085 |

ECM Enclosure (with controls), OR
ECM Enclosure (without controls)

Murphy PowerView SAEJ1939 CAN Display, OR

## Mating Connector Kits (if above Control System kits are not used) Master

| Mating Connector Kits (if above Control System kits are not used) |  |
| --- | --- |
| Master | 5Y5-025 |
| Electric Fuel Pump | 5Y5-042 |
| Alternator | 5Y5-044 |

**Cooling System**

| Cooling Module (Radiator + Fuel Cooler) | 5F1-247 |
| --- | --- |
| Cooling Fan | push incl on eng pull incl on eng |
| Upper and Lower Coolant Hoses | 5F1-243 |

**Air Cleaner System**

Air Cleaner, Bands, Pipes, and Hoses

5M3-088

**Exhaust System**

| Service Diagnostic Tools | EMPS3 Diagnostic Tool (PC based) ECM Pin-Out Box | X-99960-041-0 X-99960-042-0 |
| --- | --- | --- |

---

## Turrn--Key Accccessssorriiess Modell Viiewss

5L2-082
EXHAUST

5M3-088
AIR CLEANER

5F1-220
UPPER RADIATOR HOSE

5C7-034
FILTER BRACKET

5C7-035
CONTROL PANEL BRACKET

5Q1-046
ISOLATOR/SPACER
MTG HARDWARE

5Q1-037
REAR ISOLATOR (BLUE)

5Q1-038
FRONT ISOLATOR (WHITE)

5F1-166
FUEL COOLER

2A1-033

5F1-234
FAN GUARD

5F1-111
RADIATOR ASM

5F1-221
RADIATOR MTG

6K3-016
BELT GUARD

5Q2-025
REAR ENGINE MOUNT

5F1-219
LOWER RADIATOR HOSE
