URL: https://resources.kohler.com/power/kohler/enginesUS/pdf/KDI_Power_Pack.pdf
Accessed: 2026-11-18

KOHLER® DIESEL KDI

                    Power Pack version
KDI POWER PACK

DIESEL ENGINES

STANDARD                                              H
EQUIPMENT                                                  COG1

Waste-gate turbocharger       W                                                                        COG
Charge-air cooling
Blower fan                                                                                                  L2
Fan guard                                                                                                   L
Radiator
Air cleaner
Oil filter
Fuel filter
Aftertreatment System*
Muffler

TECHNICAL DATA                Dimensions (L - L2 - H - W) (mm)                      KDI 1903TCR                     KDI 2504TCR
                              COG - Center of gravity                           1061 - 863 - 893 - 727          1151 - 969 - 893 - 717
  MODEL                       COG1 - Center of gravity height
                              Dry weight (kg)                                              223                             275
   PHYSICAL CHARACTERISTICS   Daily service points - positions                             118                             122
                              Ambient operating temps (°C)                                 300                             335
 QUICK SPECIFICATIONS         Gradeability-all round (continous) (deg)               1 side service                  1 side service
 CYLINDERS / FIE              Gradeability-all round (intermittent-1min) (deg)         -40 to +50                      -40 to +50
 MAX POWER kW (hp)@rpm **                                                                  25                              25
 MAX TORQUE Nm@rpm **                                                                      35                              35
 EMISSION
 COMPLIANCE                   KDI-TCQ 1903U3/26                                 KDI-TCF 1903U4/26               KDI-TCR 1903E5/26
 KOHLER Flex                  3 / Turbo Common Rail                             3 / Turbo Common Rail           3 / Turbo Common Rail
 Emissions Management system
 AFTERCOOLER                      42 (56) @ 2600                                    42 (56) @ 2600                  42 (56) @ 2600
                                  225 Nm @ 1500                                       225 @ 1500                      225 @ 1500
 QUICK SPECIFICATIONS                                                                EU Stage IIIB
 CYLINDERS / FIE                US Tier 3 Equivalent                                US TIER 4 Final                    EU Stage V
 MAX POWER kW (hp)@rpm **                                                                  U4
 MAX TORQUE Nm@rpm **                    U3                                           (EGR+DOC)                            E5
 EMISSION                               (EGR)                                               •                      (EGR+DOC+DPF)
 COMPLIANCE
 KOHLER Flex                              •                                                                                 •
 Emissions Management system
 AFTERCOOLER                  KDI-TCK 2504U3/26                                 KDI-TCF 2504U4/26               KDI-TCR 2504E5/26
                              4 / Turbo Common Rail                             4 / Turbo Common Rail           4 / Turbo Common Rail
* when requested
                                 55.4 (74) @ 2600                                  55.4 (74) @ 2600                55.4 (74) @ 2600
                                    300 @ 1500                                        300 @ 1500                      315 @ 1500
                                    EU Stage IIIA                                    EU Stage IIIB
                                                                                    US TIER 4 Final                    EU Stage V
                                US Tier 3 Equivalent                                       U4
                                         U3                                           (EGR+DOC)                            E5
                                          -                                                •                       (EGR+DOC+DPF)
                                         •
                                                                                                                           •
MODEL                                                                           KDI 1903TCR                    KDI 2504TCR

 ENGINE SPECS   In crankcase camshaft, gear train driven                                        •                              •
                Pushrod - rocker arms timing with hydraulic tappets                             •                              •
   TECHNICAL    Cast iron cylinder head                                                         •                              •
   FEATURES     Closed crankcase ventilation system                                             •                              •
                Electronic engine management                                                    •                              •
 STARTABILITY   Cylinder                                                                        3                              4
FUEL            Bore (mm)                                                                      88                             88
CONSUMPTION     Stroke (mm)                                                                   102                            102
FUEL            Engine displ (cm3)                                                            1861                           2482
COMPATIBILITY   Air intake                                                        Turbo charged aftercooled      Turbo charged aftercooled
                Injection system                                                               DI                             DI
LUBRICATING     Injection Equipment                                                Common rail (2000 bar)         Common rail (2000 bar)
SYSTEM          Valves per cylinder                                                             4                              4
                Cooling                                                                      Liquid                         Liquid
COOLING         Unaided (°C)                                                              down to -19                    down to -19
SYSTEM          Aided (with manifold grid heater)(°C)                                      below -19                      below -19
BATTERY         Best point (g/kWh)                                                            215                            210
SERVICE         Max power (g/kWh@2400 rpm)                                                    237                            226
FEATURES        EN 590                                                                          •                              •
VIBRATION       No 1 Diesel (US) - ASTM D 975-09 B - Grade 1-D S 15                             •                              •
AUXILIARY PTO   No 2 Diesel (US) - ASTM D 975-09 B - Grade 2-D S 15                             •                              •
(3RD OPTIONAL)  Arctic EN 590/ASTM D 975-09 B (No petroleum added)                              •                              •
                Maximum oil temperature at full rated speed: continuous (C°)                  110                            110
                Maximum oil temperature at full rated speed: intermittent (C°)                110                            110
                Total system capacity - including pipes, filters etc. (l)                      8.9                           11.5
                Oil type                                                        SAE 5W 40 low SAPS/ EURO 6     SAE 5W 40 low SAPS/ EURO 6
                Oil consumption at maximum rating (%of fuel consumption)                    API CJ-4                       API CJ-4
                Coolant capacity (radiator only) (l)                                           0.1                            0.1
                Cooling fluid: 50/50 water/antifreeze                                          6.5                            6.5
                Cooling liquid maximum temperature (C°)                                         •                              •
                Coolant specification approved                                                110°                           110°
                Maximum working ambient temperature (C°)                         Etylenglycol/ Propylenglycol   Etylenglycol/ Propylenglycol
                Fan type                                                                      55°                            55°
                Battery -minimum capacity recommended (Ah)                           400 pusher / suction           450 pusher / suction
                Battery - minimum cold cranking capacity (Ah)                                  90                             90
                Oil/filter change interval std/synthetic (hr)                                 110                            110
                Alternator belt replacement                                                500-750*                       500-750*
                Coolant change                                                               36mth                          36mth
                Max engine excitation at mounting locations                                 24 mth                         24 mth
                Max torque (Nm)                                                                5g                             5g
                Drive ratio                                                     40 standard - 100 on demand    40 standard - 100 on demand
                Provision for a double Gr.2 tandem hydraulic pump                  1.23 times engine speed        1.23 times engine speed
                                                                                                •                              •

* according to operating conditions  ** for complete power and torque curves please refer to specific literature available on website Kohlerpower.it
KDI POWER PACK

DIESEL ENGINES

STANDARD                                     H                                                             COG1
EQUIPMENT                    W
                                                                               COG
Waste-gate turbocharger                                                               L2
Charge-air cooling                                                                    L
Blower fan
Fan guard
Radiator
Air cleaner
Oil filter
Fuel filter
Aftertreatment System*
Muffler

TECHNICAL DATA               Dimensions (L - L2 - H - W) (mm)                        KDI 3404TCR                 KDI 3404TCR-SCR
                             COG - Center of gravity                           1316.5 - 1101 - 1178 - 753  1366 - 1101 - 1207 - 1198 - 753
  MODEL                      COG1 - Center of gravity height
                             Dry weight (kg)                                                408                            404
   PHYSICAL CHARACTERISTICS  Daily service points - positions                               166                            183
                             Ambient operating temps (°C)                                   532                            546
                             Gradeability-all round (continous) (deg)                  1 side service                 1 side service
                             Gradeability-all round (intermittent-1min) (deg)           -30 to +50                     -30 to +50
                                                                                             40                             40
                                                                                             45                             45

QUICK SPECIFICATIONS         KDI-TCL 3404U4/22      KDI-TCV 3404U4/22          KDI-TCN 3404E5/22           KDI-TCP 3404E5/22
CYLINDERS / FIE              4 / Turbo Common Rail  4 / Turbo Common Rail      4 / Turbo Common Rail       4 / Turbo Common Rail
MAX POWER kW (hp)@rpm **
MAX TORQUE Nm@rpm **            55.4 (74) @ 2600      100 (136) @ 2600            55.4 (74) @ 2600           105 (143) @ 2200
EMISSION                           375 @ 1400             500 @ 1400                 465 @ 1150                  650 @ 1400
COMPLIANCE                       US TIER 4 Final        US TIER 4 Final               EU Stage V                  EU Stage V
KOHLER Flex
Emissions Management system      U4 (EGR+DOC)        U4 (EGR+DOC+SCR)           E5 (EGR+DOC+DPF)            E5 (DOC+DPF+SCR)
AFTERCOOLER                             •                      •                          •                           •

* when requested
MODEL                                                                           KDI 3404TCR           KDI 3404TCR-SCR       KDI 3404TCR-SCR
 ENGINE SPECS                                                                                          US TIER 4 Final          EU Stage V

   TECHNICAL    In crankcase camshaft, gear train driven                        •                     •                                                  •
   FEATURES
                Pushrod - rocker arms timing with hydraulic tappets             •                     •                                                  •
 STARTABILITY
FUEL            Cast iron cylinder head                                         •                     •                                                  •
CONSUMPTION
FUEL            Closed crankcase ventilation system
COMPATIBILITY
                Open Crankcase Ventilation System                               •                     •                                                  •
LUBRICATING
SYSTEM          Electronic engine management                                    •                     •                                                  •

COOLING         Cylinder                                                        4                     4                                                  4
SYSTEM
BATTERY         Bore (mm)                                                       96                    96                                                 96
SERVICE
FEATURES        Stroke (mm)                                                     116                   116                                                116
VIBRATION
AUXILIARY PTO   Engine displ (cm3)                                              3359                  3359                                               3359
(3RD OPTIONAL)
                Air intake                                                      Turbo charged aftercooled Turbo charged aftercooled Turbo charged aftercooled

                Injection system                                                DI                    DI                                                 DI

                Injection Equipment                                             Common rail (2000 bar) Common rail (2000 bar) Common rail (2000 bar)

                Valves per cylinder                                             4                     4                                                  4

                Cooling                                                         Liquid                Liquid                                             Liquid

                Unaided (°C)                                                    down to -19           down to -19                                        down to -19

                Aided (with manifold grid heater)(°C)                           below -19             below -19                                          below -19

                Best point (g/kWh)                                              210                   205                                                203

                Max power (g/kWh@2000 rpm)                                      226                   210                                                210

                EN 590                                                          •                     •                                                  •

                No 1 Diesel (US) - ASTM D 975-09 B - Grade 1-D S 15             •                     •                                                  •

                No 2 Diesel (US) - ASTM D 975-09 B - Grade 2-D S 15             •                     •                                                  •

                Arctic EN 590/ASTM D 975-09 B (No petroleum added)              •                     •                                                  •

                Maximum oil temperature at full rated speed: continuous (C°)    130                   130                                                130

                Maximum oil temperature at full rated speed: intermittent (C°)  130                   130                                                130

                Total system capacity - including pipes, filters etc. (l)                15.6                  15.6                  15.6
                Oil type
                Oil consumption at maximum rating (%of fuel consumption)        SAE 5W 40 low SAPS/   SAE 5W 40 low SAPS/   SAE 5W 40 low SAPS/
                                                                                  EURO 6 API CJ-4       EURO 6 API CJ-4       EURO 6 API CJ-4

                                                                                          0.1                   0.1                   0.1

                Coolant capacity (radiator only) (l)                            7.6                   7.6                                                7.6

                Cooling fluid: 50/50 water/antifreeze                           •                     •                                                  •

                Cooling liquid maximum temperature (C°)                         110°                  110°                                               110°

                Coolant specification approved                                  Etylenglycol/ Propylenglycol Etylenglycol/ Propylenglycol Etylenglycol/ Propylenglycol

                Maximum working ambient temperature (C°)                        55°                   55°                                                55°

                Fan type                                                        500 pusher / suction  500 pusher / suction  500 pusher / suction

                Battery -minimum capacity recommended (Ah)                      90                    90                                                 90

                Battery - minimum cold cranking capacity (Ah)                   145                   145                                                145

                Oil/filter change interval std/synthetic (hr)                   500-750*              500-750*                                           500-750*

                Alternator belt replacement                                     36mth                 36mth                                              36mth

                Coolant change                                                  24 mth                24 mth                                             24 mth

                Max engine excitation at mounting locations                              5g                    5g                    5g
                Drive ratio 3° PTO
                Drive ratio 4° PTO                                              SAE A 150Nm 1:1.13    SAE A 150Nm 1:1.13    SAE A 150Nm 1:1.13
                                                                                times engine speed    times engine speed    times engine speed

                                                                                 SAE B 250Nm 1:1       SAE B 250Nm 1:1       SAE B 250Nm 1:1
                                                                                times engine speed    times engine speed    times engine speed

* according to operating conditions  ** for complete power and torque curves please refer to specific literature available on website Kohlerengines.com
              For more information, contact your KOHLER source of supply.
Kohler Co. reserves the right to make modifications without prior notice.

                                KOHLERENGINES.COM

Printed in Italy  ED0035585180  Rev.02 04/21 ENG  KOHLER CO.

