URL: https://resources.kohler.com/power/kohler/industrial/pdf/kd_series_data_kd27v12.pdf
Accessed: 2026-11-18

KD27V12

KOHLER® KD SERIES™ ENGINE

KOHLER G-Drive diesel engines produce
industry-leading kW displacement in a
package that enables a smaller generator
set footprint while delivering best fuel
consumption at more nodes than any
competitor between 800 and 2500 kW.
That means higher performance at reduced
operating cost. The engine architecture,
injection system and engine management
of G-Drive engines have been designed to
achieve optimal generator set performance
while meeting all worldwide emission
requirements.

FEATURES                                 INTUITIVE ENGINE                           INNOVATIVE CYLINDER
                                         CONTROL UNIT (ECU)                         HEAD DESIGN
MATCHED TURBOCHARGERS
                                         The ECU includes a number of               Featuring a “crossflow” design and
Turbochargers have been designed         physical parameters for optimal            new valve orientation, our innovative
for maximum power and optimal            control of the injection system and        cylinder head design includes more
combustion. They are specifically        long-life service. It is designed to work  efficient fuel delivery, combustion
matched to each engine and               seamlessly within the generator set        and exhaust gas flow. High-quality
engineered to provide the required       and to communicate with KODIA, our         materials were chosen for better
amount of air at all times, which        intuitive diagnostic software, to allow    performance and a strengthened
reduces fuel consumption and             monitoring of the engine performance.      structure.
enables operation at high altitudes.
                                         Designed and developed specifically        CRANKCASE VENTILATION
FUEL SYSTEM                              for this engine series, each ECU works
                                         with the generator set controller—         Enhanced crankcase ventilation
The common rail fuel system generates    receiving important engine operating       enables our engines to operate under
up to 2200-bar injection pressures for   data and allowing the generator            the highest temperature fluctuations
maximum efficiency, optimizing the       set controller to manage the               and prevents heat from affecting power
combustion pressure curve through        entire system.                             output. This closed-loop regeneration
multiple injections. An ideal injection                                             system increases filtration efficiency
point and extremely uniform injection                                               and results in a more environmentally
quantity create exceptionally low                                                   friendly engine.
noise and deliver very stable power.
Engineers specifically designed
the remarkable fuel system to work
optimally for KOHLER G-Drive engines.
KD27V12                                                          GENERAL DATA

STANDARD EQUIPMENT                                               Number of cylinders                                     12
                                                                                                                       90° V
 Induction System                                                Cylinder arrangement                                 4-cycle
                                                                                                                     135 (5.3)
 Turbocharged after-cooled; new modular turbocharged             Cycle                                               157 (6.2)
 system delivers the optimal quantity of air to reach maximum                                                     27.00 (1647.6)
 power and reduce fuel consumption during operation.             Bore                    mm (in)                   2.25 (137.3)
                                                                                                                       100.7
 Fuel System                                                     Stroke                  mm (in)                        54.5
                                                                                                                       SAE 0
 The common rail fuel system generates up to 2200-bar            Displacement          total L (cu in)
 injection pressures for maximum efficiency. An ideal
 injection point and extremely uniform injection quantity        Displacement, cylinder total L (cu in)
 create exceptionally low noise and deliver very stable power.
                                                                 Lube oil capacity       L
 Cooling System
                                                                 Coolant capacity        L
 Water-cooled; thermostat for jacket water cooling system;
 water pump; radiator-supplied loose incorporating air-to-air    Flywheel dimensions
 charge cooler.
                                                                 DIMENSIONS AND WEIGHT
 Lubrication System
                                                                 Length                  mm (in)                     2022 (79.6)
 Full-pressure water-cooled lubrication system; spin-on                                                              1356 (53.4)
 lubrication oil filters; oil temperature sensor.                Width                   mm (in)                     1343 (52.9)
                                                                                                                    2100 (4630)
 Starting System                                                 Height                  mm (in)
                                                                                                                      979/1313
 24-volt starting voltage; 140-amp battery charging alternator.  Weight, dry             kg (lb)                      890/1194
                                                                                                                       742/995
 Engine Management                                               GROSS POWER           kWm/BHP
                                                                 1500 RPM (50 Hz)      kWm/BHP                       1114/1494
 The engine control unit (ECU) provides optimal control of       Standby power         kWm/BHP                       1013/1358
 the injection system and communicates with KODIA, our           Prime power                                          844/1132
 intuitive diagnostic software, to allow monitoring of engine    Continuous power      kWm/BHP
 performance. The ECU also interoperates with the generator      1800 RPM (60 Hz)      kWm/BHP           Exhaust emission EPA Tier 2
 set controller for complete control of the entire system.       Standby power         kWm/BHP                     (not certified)
                                                                 Prime power
                                                                 Continuous power                        Exhaust emission EPA Tier 2
                                                                                                                   (not certified)
                                                                 EMISSION CERTIFICATION                           Fuel-optimized
                                                                 1500 RPM (50 Hz)
                                                                 Standby power                             U.S. EPA Nonroad Tier 2
                                                                                                             stationary (40 CFR 60)
                                                                 Prime power
                                                                 Continuous power                          U.S. EPA Nonroad Tier 2
                                                                 1800 RPM (60 Hz)                            stationary (40 CFR 60)
                                                                 Standby power                                    Fuel-optimized

                                                                 Prime power
                                                                 Continuous power

                                                                 RATINGS/POWER DEFINITIONS

                                                                 STANDBY POWER
                                                                 Applicable for supplying power to varying electrical loads for the duration of power
                                                                 interruption of a reliable utility source. Standby Power is in accordance with ISO 8528.
                                                                 Fuel stop power in accordance with ISO 3046, AS 2789, DIN 6271 and BS 5514.

                                                                 PRIME POWER
                                                                 Applicable for supplying power to varying electrical loads for unlimited hours. Prime Power
                                                                 is in accordance with ISO 8528. Ten percent overload capability is available in accordance
                                                                 with ISO 3046, AS 2789, DIN 6271 and BS 5514.

                                                                 CONTINUOUS POWER
                                                                 Applicable for supplying power continuously to a constant electrical load for unlimited hours.
                                                                 Continuous Power in accordance with ISO 8528, ISO 3046, AS 2789, DIN6271 and BS 5514.

                                                                                      PRINTED IN U.S.A.  G12-472  KOHLERPOWER.COM

                                                                                                                  11/18 © 2018 KOHLER CO.

