URL: https://resources.kohler.com/power/kohler/enginesUS/pdf/Diesel_Full_Line.pdf
Accessed: 2026-11-18

| Diesel Engines

2.5 – 112 kW | 8.5 – 150 hp
Table of  K-HEM Series NEW           KSD Series NEW              KD Series (Air-Cooled)
contents                             30-31 KSD 1403
          10-11 K-HEM 2504                                       42-43  KD 625-2
          12-13 K-HEM 1903           KDW Series (Liquid-Cooled)  44-45  KD 425-2
          14-15 K-HEM 1003                                       46-47  KD15 440
                                                                 48-49  KD15 441
          KDI Series                 32-33  KDW 1404             50-51  KD15 350
                                     34-35  KDW 1003             52-53  KD15 225
                                     36-37  KDW 702
          16-17  KDI 3404TCR > 56kW  38-39  KDW 502
          18-19  KDI 3404TCR > 56kW  40-41  LDW 492
          20-21  KDI 3404TCR < 56kW
          22-23  KDI 2504TCR
          24-25  KDI 2504M
          26-27  KDI 1903TCR
          28-29  KDI 1903M
Power Ratings                                                                According to ISO 14396

 KDI 3404                       < 19 kW  19 – 36 kW                          37 – 55 kW       56 – 75 kW          76 – 100 kW  101 – 130 kW
 LIQUID-COOLED
                                                                             36.4 TO 55.4 kW  55.4 TO 112 kW
 • 4 CYLINDERS
 • ELECTRONIC INJECTION                                                                        INCREASE MACHINE PRODUCTIVITY
 • STAGE V                                                                                     APPLICATION FLEXIBILITY
 • HVO COMPLIANT                                                                               COMPACTNESS
                                                                                               FUEL SAVING
 KDI 2504                                                                                      LONG SERVICE INTERVALS
 LIQUID-COOLED                                                                                 RELIABILITY AND SAFETY
                                                                                               BEST COMFORT
 • 4 CYLINDERS                                                                                 FUN TO DRIVE
 • ELECTRONIC INJECTION
 • STAGE V                                                      31 TO 42 kW                        55.4 + 40 kW
 • HVO COMPLIANT                                                                                   PEAK ELECTRIC
                                ENERGY RECOVERY SYSTEM
 KDI 1903                       ENHANCED PERFORMANCES                        42 + 40 kW
 LIQUID-COOLED                  NO SCR                                       PEAK ELECTRIC
                                HIGH FLUID EFFICIENCY
 • 3 CYLINDERS                  IMPROVED DPF OPERATION
 • ELECTRONIC INJECTION         (HIGHER MACHINE
 • STAGE V                      AVA IL A B IL I T Y)
 • HVO COMPLIANT

 K-HEM 56+ KW
 KOHLER HYBRID
 ENERGY MODULE

 • MILD HYBRID DIESEL-ELECTRIC
 • 1.9 L AND 2.5 L - 48 V
 AND 96 V
 • STAGE V
 • HVO COMPLIANT
Power Ratings                                                 According to ISO 14396           * According to ISO 3046
                                                                   37 – 55 kW
 K-HEM 19+ kW                    < 19 kW          19 – 36 kW                          56 – 75 kW                        76 – 100 kW  101 – 130 kW
 KOHLER HYBRID
 ENERGY MODULE                            18 + 15 kW          VERSATILE CONFIGURATION:
                                          PEAK ELECTRIC       THE ELECTRIC MACHINE CAN SUPPLY
  • MILD HYBRID DIESEL-ELECTRIC                               ELECTRIC POWER STAND ALONE TO
  • VERSATILE                    18.9 kW                      THE VEHICLE, AND THE COMBUSTION
                                                              ENGINE CAN REMAIN OFF.
     C O N F IG U R AT IO N
  • 1.0 L - 48 V                   6 TO 24.5 kW               HIGH POWER DENSITY
  • STAGE V                      2.5 TO 18.8 kW*              LOW FUEL CONSUMPTION
  • HVO COMPLIANT                                             LOW OIL CONSUMPTION
                                                              A COMPLETE RANGE OF ACCESSORIES
 KSD 1403                                                     HIGH AXIAL LOAD (2000 N)
 LIQUID-COOLED                                                LOW WEIGHT

  • 3 CYLINDERS
  • STAGE V, CHINA 4 AND

     T4F
  • BEST IN CLASS < 19 kW
  • HVO COMPLIANT

 KDW
 LIQUID-COOLED

  • 2, 3 AND 4 CYLINDERS
  • STAGE V E TIER 4

     FINAL
  • HVO COMPLIANT

 KD
 AIR-COOLED

  • MONO AND TWIN CYL.
  • MONO CYL. STAGE V
  • HVO COMPLIANT
Emissions Regulations                                             EU         US         INDIA      CHINA      LESS REGULATED
                                                                  EMISSIONS  EMISSIONS  EMISSIONS  EMISSIONS  COUNTRIES
The next Stage of EU emission standard comes into force in
2019
(< 56 kW and ≥ 130 kW) and 2020 (56-130 kW) for non-road
machinery equipped with diesel engines.
The standard continues the path towards reduction of
NOx and particulate emissions, and affects machines
for contruction, agricultural, materials handling, garden
machinery and generator sets. Stage V introduces a limit on
the number of particulates (PN), thus requiring the adoption
of diesel particulate filter (DPF) for engines in this range and
the development of a regeneration strategy.

GLOBAL EMISSIONS REGULATIONS

• EU countries enter the Stage V in 2019 (19 kW-56 kW)
   and in 2020 (>56 kW) with the aim of reducing particu
   late numbers and mass

• The US is currently regulated by EPA Tier 4 Final
• Countries such as Switzerland or Japan refer to specific

   norms that move to the same levels of specifications
• Countries, such as Brazil, Russia and Chile, require less

   stringent levels
• Other countries could be considered as non-regulated

   ones
KOHLER Flex                                                                                                               KOHLER FLEX SOLUTIONS

Kohler’s integrated suite                                                                     EA EB E4 E5 U3                             U4      C4 U4         NE

of engine systems                                                                                    EUROPE                      NORTH AMERICA   CHINA  KOREA       LESS
                                                                                                                                     & CANADA                  R E G U L AT E D
KOHLER Flex is the range of solutions for emission control                                                                                                     COUNTRIES
that Kohler has designed to enable each configuration of
the KDI platform to comply with all emissions standards                  EMISSION             STAGE  STAGE         STAGE  STAGE  TIER    TIER 4  CHINA  STAGE
and regulations, worldwide. At the heart of KOHLER Flex                  STANDARD             IIIA   IIIB            IV      V     3     FINAL/    4#      V
there is the clean combustion of KDI engines that enables                                       EQ.
the adoption of a compact, state-of-the-art DPF to meet                 MECHANICAL INJECTION                                              CARB
the Stage V emission standard.                                     HIGH-PRESSURE COMMON RAIL
                                                                                              •                           •         •    •                     •
KOHLER Flex combines the clean in-cylinder combustion                                  C-EGR
of KDI engines, made possible by state-of-the-art           <56kW                       DOC          •                    •              •       •      •      (•***)
high-pressure common rail (2000 bar), 4 valves head,                                    DPF
turbocharger and cooled-EGR, and the most compact                                                    •                    •              •       •      •
aftertreatment devices (DOC, DPF and SCR) to comply                     MECHANICAL INJECTION
with all emission requirements.                                    HIGH-PRESSURE COMMON RAIL         •                    •              •       •      •

Each combination of KOHLER Flex has been designed                                      C-EGR                              •              (•*)    •      •
in line with the all-in-one philosophy, with the objective                              DOC
of minimizing change for engine installation into existing                              DPF   •                                     •                          •
packages. These efficient and reliable systems can be                                   SCR
deployed in many combinations to achieve effective                                                   •             •      •         •    •       •      •      (•***)
emissions solutions for the different markets.
                                                            >56kW                                    •             •             (•***)  •              •

                                                                                                     •             •      •         •    •       •      •

                                                                                                                          •              (•**)   •      •

                                                                                                                   •      •              •       •      •

                                                            * HOMOLOGATION PROCESS FOR US – TIER 4 FINAL IN 2024   # CHINA 4 READY
                                                            ** HOMOLOGATION PROCESS FOR US – TIER 4 FINAL IN 2023
                                                            *** WITH LIMITATION ON MAX SULFUR CONTENT IN FUEL
Engines Compliance

                                       EUROPE                                NORTH AMERICA     CHINA
                                                                                 & CANADA    CHINA 4*

                           ENGINES                                                                     LESS REGULATED
                                                                                                           COUNTRIES
                                    STAGE IIIA STAGE IIIB STAGE IV  STAGE V  TIER 3  TIER 4
                                                                                     FINAL                    •
                                                                                                              •
                   KD15-225                                                                                   •
                                                                                                              •
                   KD15-350                                         •                •                        •
                                                                                     •                        •
A I R-C O O L E D  K D 1 5-4 41                                                                               •
                                                                                                              •
                   KD15-440                                         •                                         •
                                                                                                              •
                   KD425-2

                   KD625-2

                   KDW502

KDW RANGE          KDW702                                           •                •
                                                                                     •
                   KDW1003                                          •                •

                   KDW1404          •                               •

* CHINA 4 READY
                                        EUROPE                             NORTH AMERICA     CHINA
                                                                               & CANADA    CHINA 4*

                         ENGINES  STAGE IIIA STAGE IIIB STAGE IV  STAGE V  TIER 3  TIER 4      •     LESS REGULATED
                                                                                   FINAL       •         COUNTRIES
            KSD 1403NA                                                                         •
            KSD 1403TCKSD RANGE                                   •                •                        •
            KSD 1403TCA                                                                        •            •
            KDI 1903M                                             •                •                        •
            KDI 1903TCR                                                                        •            •
            KDI 2504M                                             •                •           •            •
            KDI 2504TCR                                                                        •            •
            KDI 3404TCR           •                                                                         •
            KDI 3404TCR-SCR                                                                                 •
                                     •                            •                •                        •
* CHINA 4 READY
KDI RANGE                         •

                                  •  •                            •                •
                                                                                   •
                                     •                            •                •

                                                •                 •
K-HEM 2504

                                                                     ENHANCED PERFORMANCES  IMPROVED DPF OPERATION   HIGH FLUID EFFICIENCY
                                                                                            (HIGHER MACHINE
                                                                                            AVA IL A B IL I T Y)

Key Features                                                                                Main Applications

• The K-HEM is a fully integrated hybrid unit capable of delivering                         FORKLIFT
                                                                                            TRACTOR WITH IMPLEMENTS
        high peak power and torque and/or combined mechanical and                           MOWER
        electrical power                                                                    AERIAL PLATFORM

• The built-in master control unit monitors and manages working

        modes and transitions
K-HEM 2504  COMBUSTION SYSTEM:   DIRECT INJECTION
            COOLING SYSTEM:      LIQUID
            INTAKE SYSTEM:       TURBOCHARGED
            W A R R A N T Y:     3 YEARS

            MODEL                                                K-HEM 2504 48V                       K-HEM 2504 96V

            MAX. POWER          kW (hp) @ rpm        55.4 + 20 PEAK ELECTRIC @ 2000÷2600  55.4 + 40 PEAK ELECTRIC @ 2300÷2600
                                                                (75 + 27 PEAK ELECTRIC)              (75 + 54 PEAK ELECTRIC)
            MAXIMUM TORQUE       Nm (lb-ft) @                         446 (329) @ 1300                     510 (376) @ 1500
                                                rpm
                                                           EU STAGE V / US TIER 4 FINAL         EU STAGE V / US TIER 4 FINAL
            EMISSION COMPLIANCE                                         4 + E-MACHINE                        4 + E-MACHINE
                                                                               48V DC                               96V DC
            NUMBER OF CYLINDERS                                           2482 (151.5)                         2482 (151.5)

            ELECTRIC MACHINE VOLTAGE                                  E5 (EGR+DOC+DPF)                     E5 (EGR+DOC+DPF)

            DISPLACEMENT         cm3 (in3)                            •                                    •

            KOHLER FLEX                                      KOHLER - CURTIS INTEGRATED           KOHLER - CURTIS INTEGRATED

            AFTERCOOLER

            SYSTEM ELECTRONIC CONTROL

                                                                                          11
K-HEM 1903

                                                                     ENHANCED PERFORMANCES  IMPROVED DPF OPERATION   HIGH FLUID EFFICIENCY
                                                                                            (HIGHER MACHINE
                                                                                            AVA IL A B IL I T Y)

Key Features                                                                                Main Applications

• The K-HEM is a fully integrated hybrid unit capable of delivering                         FORKLIFT
                                                                                            TRACTOR WITH IMPLEMENTS
        high peak power and torque and/or combined mechanical and                           MOWER
        electrical power                                                                    AERIAL PLATFORM

• The built-in master control unit monitors and manages working

        modes and transitions
K-HEM 1903  COMBUSTION SYSTEM:   DIRECT INJECTION
            COOLING SYSTEM:      LIQUID
            INTAKE SYSTEM:       TURBOCHARGED
            W A R R A N T Y:     3 YEARS

            MODEL                                                K-HEM 1903 48V                      K-HEM 1903 96V

            MAX. POWER          kW (HP) @ rpm        42 + 20 PEAK ELECTRIC @ 2300÷2600  55.4 + 40 PEAK ELECTRIC @ 2300÷2600
                                                              (56 + 27 PEAK ELECTRIC)              (75 + 54 PEAK ELECTRIC)
            MAXIMUM TORQUE       Nm (LB-FT) @                       360 (266) @ 1300                     415 (306) @ 1500
                                                rpm
                                                         EU STAGE V / US TIER 4 FINAL         EU STAGE V / US TIER 4 FINAL
            EMISSION COMPLIANCE                                        3 + E-MACHINE                       3 + E-MACHINE
                                                                             48V DC                               96V DC
            NUMBER OF CYLINDERS                                         1861 (113.6)                         1861 (113.6)

            ELECTRIC MACHINE VOLTAGE                                E5 (EGR+DOC+DPF)                     E5 (EGR+DOC+DPF)

            DISPLACEMENT         cm3 (in3)                           •                                   •

            KOHLER FLEX                                    KOHLER - CURTIS INTEGRATED           KOHLER - CURTIS INTEGRATED

            AFTERCOOLER

            SYSTEM ELECTRONIC CONTROL

                                                                                        13
K-HEM 1003

                                                                   SURPLUS ENERGY STORAGE  REDUCTION OF ENGINE      REDUCED EMISSIONS
                                                                                           COMPLEXITY

Key                               Versatile                                                Main Applications
Features                          Configuration
                                                                                           FORKLIFT
• The K-HEM is a fully            The electric machine can supply                          TRACTOR WITH IMPLEMENTS
                                  electric power stand alone to                            MOWER
       integrated hybrid unit     the vehicle, and the combustion                          AERIAL PLATFORM
       capable of delivering      engine can remain off.
       high peak power and
       torque and/or combined
       mechanical and electrical
       power

• The built-in master control

       unit monitors and manages
       working modes and
       transitions
K-HEM 1003  COMBUSTION SYSTEM:  INDIRECT INJECTION
            COOLING SYSTEM:     LIQUID
            INTAKE SYSTEM:      NATURALLY ASPIRATED
            W A R R A N T Y:    3 YEARS

            MODEL                                                                            K-HEM 1003

            MAX. POWER               kW (HP) @       18 + 14 PEAK ELECTRIC @ 3000 / (24 + 19 PEAK ELECTRIC) @ 3000
            MAXIMUM TORQUE                      rpm  60 + 57 PEAK ELECTRIC @ 2200 / (44 + 42 PEAK ELECTRIC) @ 2200

                                Nm (LB-FT) @                                                           EU STAGE V
                                                rpm                                                 3 + E-MACHINE

            EMISSION COMPLIANCE                                                                           48V DC
                                                                                                      1028 (62.7)
            NUMBER OF CYLINDERS
                                                                                      -
            ELECTRIC MACHINE VOLTAGE
                                                                                              INDIRECT MECHANICAL
            DISPLACEMENT         cm3 (in3)                                                    NATURALLY ASPIRATED

            AFTERCOOLER                                                                                                                                      15

            INJECTION

            INTAKE
KDI 3404TCR              P > 56 kW

KDI-TCW 3404C3/22
KDI-TCV 3404U4/22

                                                     INCREASE MACHINE                 BEST COMFORT             FUEL SAVING
                                                     PRODUCTIVITY                     APPLICATION FLEXIBILITY
                                                     LOW-END TORQUE                   LONG SERVICE INTERVALS
                                                     HIGH TORQUE DENSITY              COMPACTNESS
                                                     STRONG PERFORMANCE

Standard Equipment       CABIN HEATING PROVISION     Main Applications                EXCAVATOR                AIR COMPRESSOR
                                                                                      COMPACTION ROLLER        GENERATOR SET
INTAKE MANIFOLD          ENGINE MOUNTED OIL          F R U I T YA R D/ V IN E YA R D  LINE STRIPER             WELDER
EXHAUST MANIFOLD         FILTER                      TRACTOR                          COMPACT SHOVEL LOADER    MOTOR SWEEPER
HORIZONTAL EXHAUST                                   FRUIT PICKING/                   TELESCOPIC HANDLER       AERIAL PLATFORM
FLANGE                   FUEL FILTER WITH WATER      HARVESTING                       SKID STEER LOADER        STRINGING EQUIPMENT
LATERAL OIL FILL         SENSOR                      4WD TRACTOR                      BACK HOE LOADER          HIGH PRESSURE WASHER
PROVISION                                            WATER PUMP (IRRIGATION)          WHEELED LOADER           FORKLIFT
3.2 kW ELECTRIC STARTER  E N V I R O N M E N TA LLY  WOOD CHIPPER                     SELF-PRIMING WATER PUMP
90A ALTERNATOR           FRIENDLY OIL FILTER         CONCRETE MIXER
SAE 3 (11” 1/2)                                      CONCRETE SPRAYER
KDI 3404TCR  COMBUSTION SYSTEM:  DIRECT INJECTION
             COOLING SYSTEM:     LIQUID
P > 56kW     INTAKE SYSTEM:      TURBOCHARGED
             W A R R A N T Y:    3 YEARS

             MODEL                                KDI-TCW 3404C3/22     KDI-TCV 3404U4/22     KDI-TCP 3404E5/22

             MAX. POWER           kW (hp) @           100 (134) @ 2200      100 (134) @ 2200      105 (141) @ 2200
             MAXIMUM TORQUE                  rpm      500 (369) @ 1400                            112 (152) @ 1800
                                                                            500 (369) @ 1400      650 (479) @ 1400
                                 Nm (lb-ft)                   CHINA 3            EU STAGE IV
                                          @ rpm               C3 (EGR)                                 EU STAGE V
                                                                             US TIER 4 FINAL
             EMISSION COMPLIANCE                            •               U4 (EGR+DOC+SCR)      E5 (DOC+DPF+SCR)

             KOHLER FLEX                                                          •                     •

             AFTERCOOLER                                                                  4

             NUMBER OF CYLINDERS                                        96 X 116 (3.8 X 4.6)

             BORE AND STROKE      mm (in)                                         3359 (205)

             DISPLACEMENT            cm3 (in3)                          15.6 (16.5)
                                 L (U.S. qt)
             OIL SUMP                              726 X 576 X 816 (28.6 X 22.7 X 32.1)
             CAPACITY                   mm (in)
             DIMENSIONS               kg (lbs)                          394 (868.6)
             L x W x H

             DRY WEIGHT

                                                                                              17
KDI 3404TCR              P > 56 kW

KDI-TCV 3404U4/22B                                   INCREASE MACHINE                 BEST COMFORT             FUEL SAVING
KDI-TCP 3404E5/22C                                   PRODUCTIVITY                     APPLICATION FLEXIBILITY
KDI-TCV 3404U4/22C                                   LOW-END TORQUE                   LONG SERVICE INTERVALS
KDI-TCP 3404E5/22E                                   HIGH TORQUE DENSITY              COMPACTNESS
                                                     STRONG PERFORMANCE

Standard Equipment       CABIN HEATING PROVISION     Main Applications                EXCAVATOR                AIR COMPRESSOR
                                                                                      COMPACTION ROLLER        GENERATOR SET
INTAKE MANIFOLD          ENGINE MOUNTED OIL          F R U I T YA R D/ V IN E YA R D  LINE STRIPER             WELDER
EXHAUST MANIFOLD         FILTER                      TRACTOR                          COMPACT SHOVEL LOADER    MOTOR SWEEPER
HORIZONTAL EXHAUST                                   FRUIT PICKING/                   TELESCOPIC HANDLER       AERIAL PLATFORM
FLANGE                   FUEL FILTER WITH WATER      HARVESTING                       SKID STEER LOADER        STRINGING EQUIPMENT
LATERAL OIL FILL         SENSOR                      4WD TRACTOR                      BACK HOE LOADER          HIGH PRESSURE WASHER
PROVISION                                            WATER PUMP (IRRIGATION)          WHEELED LOADER           FORKLIFT
3.2 kW ELECTRIC STARTER  E N V I R O N M E N TA LLY  WOOD CHIPPER                     SELF-PRIMING WATER PUMP
90A ALTERNATOR           FRIENDLY OIL FILTER         CONCRETE MIXER
SAE 3 (11” 1/2)                                      CONCRETE SPRAYER
KDI 3404TCR  COMBUSTION SYSTEM:  DIRECT INJECTION
             COOLING SYSTEM:     LIQUID
P > 56kW     INTAKE SYSTEM:      TURBOCHARGED
             W A R R A N T Y:    3 YEARS

             MODEL                                      KDI-TCV              KDI-TCP               KDI-TCV               KDI-TCP
                                                    3 4 0 4 U 4/2 2 B    3 4 0 4 E5/2 2 C       3 4 0 4 U 4/2 2 C     3 4 0 4 E5/2 2E
             MAX. POWER           kW (hp) @
             MAXIMUM TORQUE                  rpm  75 (101)* @ 2200     75 (101)* @ 2200       90 (122) @ 2200       90 (122) @ 2200

                                 Nm (lb-ft)       475 (350) @ 1400     475 (350) @ 1400       480 (354) @ 1400     480 (354) @ 1400
                                          @ rpm       EU STAGE IV            EU STAGE V
                                                                                                  EU STAGE IV           EU STAGE V
             EMISSION COMPLIANCE                  US TIER 4 FINAL       E5 (DOC+DPF+SCR)      US TIER 4 FINAL
                                                  U4 (EGR+DOC+SCR)                                                 E5 (DOC+DPF+SCR)
             KOHLER FLEX                                                                      U4 (EGR+DOC+SCR)
                                                          •                                                                •
             AFTERCOOLER                                               •                      •

             NUMBER OF CYLINDERS                                                           4

             BORE AND STROKE      mm (in)                              96 X 116 (3.8 X 4.6)

             DISPLACEMENT            cm3 (in3)                            3359 (205)
                                 L (U.S. qt)
             OIL SUMP                                                     15.6 (16.5)
             CAPACITY                   mm (in)
             DIMENSIONS               kg (lbs)                         726 X 576 X 816 (28.6 X 22.7 X 32.1)
             L x W x H                                                                         394 (868.6)

             DRY WEIGHT

             * available also at 81 kW / 108 hp and 480 Nm @ 1400 rpm                                              19
KDI 3404TCR              P < 56 kW

KDI-TCL 3404U4/22
KDI-TCN 3404E5/22

                                                     INCREASE MACHINE                 BEST COMFORT             FUEL SAVING
                                                     PRODUCTIVITY                     APPLICATION FLEXIBILITY
                                                     LOW-END TORQUE                   LONG SERVICE INTERVALS
                                                     HIGH TORQUE DENSITY              COMPACTNESS
                                                     STRONG PERFORMANCE

Standard Equipment       CABIN HEATING PROVISION     Main Applications                EXCAVATOR                AIR COMPRESSOR
                                                                                      COMPACTION ROLLER        GENERATOR SET
INTAKE MANIFOLD          ENGINE MOUNTED OIL          F R U I T YA R D/ V IN E YA R D  LINE STRIPER             WELDER
EXHAUST MANIFOLD         FILTER                      TRACTOR                          COMPACT SHOVEL LOADER    MOTOR SWEEPER
HORIZONTAL EXHAUST                                   FRUIT PICKING/                   TELESCOPIC HANDLER       AERIAL PLATFORM
FLANGE                   FUEL FILTER WITH WATER      HARVESTING                       SKID STEER LOADER        STRINGING EQUIPMENT
LATERAL OIL FILL         SENSOR                      4WD TRACTOR                      BACK HOE LOADER          HIGH PRESSURE WASHER
PROVISION                                            WATER PUMP (IRRIGATION)          WHEELED LOADER           FORKLIFT
3.2 kW ELECTRIC STARTER  E N V I R O N M E N TA LLY  WOOD CHIPPER                     SELF-PRIMING WATER PUMP
90A ALTERNATOR           FRIENDLY OIL FILTER         CONCRETE MIXER
SAE 3 (11” 1/2)                                      CONCRETE SPRAYER
KDI 3404TCR  COMBUSTION SYSTEM:  DIRECT INJECTION
             COOLING SYSTEM:     LIQUID
P < 56kW     INTAKE SYSTEM:      TURBOCHARGED
             W A R R A N T Y:    3 YEARS

             MODEL                                 KD15-350 NE36                           KD15-350 E536

             MAX. POWER           kW (hp) @        55.4 (74) @ 2200                        55.4 (74) @ 2200
             MAXIMUM TORQUE                  rpm
                                                   375 (277) @ 1400                        465 (343) @ 1100
                                 Nm (lb-ft)                                                     EU Stage V
                                          @ rpm      EU Stage IIIB
                                                   US Tier 4 Final                         E5 (EGR+DOC+DPF)
             EMISSION COMPLIANCE
                                                       U4 (EGR+DOC)
             KOHLER FLEX

             AFTERCOOLER                           •                                        •

             NUMBER OF CYLINDERS                                     4

             BORE AND STROKE      mm (in)                            96 x 116 (3.8 x 4.6)

             DISPLACEMENT            cm3 (in3)                       3359 (205)
                                 L (U.S. qt)
             OIL SUMP                                                15.6 (16.5)
             CAPACITY                   mm (in)
             DIMENSIONS               kg (lbs)        726 x 576 x 816 (28.6 x 22.7 x 32.1)
             L x W x H                                                        394 (868.6)

             DRY WEIGHT

                                                                                                             21
KDI 2504TCR                           INCREASE MACHINE               BEST COMFORT             FUEL SAVING
                                      PRODUCTIVITY                   APPLICATION FLEXIBILITY
KDI-TCK 2504U3/26                                                    LONG SERVICE INTERVALS
KDI-TCF 2504U4/26                     STRONG PERFORMANCE             COMPACTNESS
KDI-TCR 2504E5/26

Standard Equipment       FUEL FILTER  Main Applications              EXCAVATOR                AIR COMPRESSOR
                                                                     COMPACTION ROLLER        GENERATOR SET
INTAKE MANIFOLD                       F R U I T YA R D/ V IN YA R D  LINE STRIPER             WELDER
EXHAUST MANIFOLD                      TRACTOR                        COMPACT SHOVEL LOADER    MOTOR SWEEPER
SIDE OIL REFILLING                    FRUIT PICKING/                 TELESCOPIC HANDLER       AERIAL PLATFORM
ELECTRIC STARTER                      HARVESTING                     SKID STEER LOADER        STRINGING EQUIPMENT
55A ALTERNATOR                        4WD TRACTOR                    BACK HOE LOADER          HIGH PRESSURE WASHER
SAE 4 (7” 1/2)                        WATER PUMP (IRRIGATION)        WHEELED LOADER           FORKLIFT
CABIN HEATING PROVISION               WOOD CHIPPER                   SELF-PRIMING WATER PUMP
ENGINE MOUNTED OIL                    CONCRETE MIXER
FILTER                                CONCRETE SPRAYER
KDI 2504TCR  COMBUSTION SYSTEM:           DIRECT INJECTION
             COOLING SYSTEM:              LIQUID
             INTAKE SYSTEM:               TURBOCHARGED
             W A R R A N T Y:             3 YEARS

             MODEL                                 KDI-TCK 2504U3/26     KDI-TCF 2504U4/26     KDI-TCR 2504E5/26

             MAX. POWER           kW (hp) @            55.4 (74) @ 2600      55.4 (74) @ 2600      55.4 (74) @ 2600
             MAXIMUM TORQUE                  rpm
                                                       300 (221) @ 1500      300 (221) @ 1500      315 (232) @ 1500
                                 Nm (lb-ft)              EU Stage IIIA         EU Stage IIIB            EU Stage V
                                          @ rpm
                                                   US Tier 3 Equivalent      US Tier 4 Final       US Tier 4 Final
             EMISSION COMPLIANCE                                    U3           U4 (EGR+DOC)      E5 (EGR+DOC+DPF)

             KOHLER FLEX                                     •                     •                     •

             AFTERCOOLER                                                                   4

             NUMBER OF CYLINDERS                                           88 x 102 (3.5 x 4)

             BORE AND STROKE              mm (in)                                2482 (151.5)

             DISPLACEMENT            cm3 (in3)                           11.3 * (11.9)
                                 L (U.S. qt)
             OIL SUMP                                       704.3 x 523.2 x 719.5 (27.7 x 20.6 x 28.3)
             CAPACITY                   mm (in)
             DIMENSIONS               kg (lbs)                           267 (588.6)
             L x W x H

             DRY WEIGHT

             * without dynamic balancers                                                                23
KDI 2504M

KDI-M 2504EA/26

                                      INCREASE MACHINE               BEST COMFORT             FUEL SAVING
                                      PRODUCTIVITY                   APPLICATION FLEXIBILITY
                                                                     LONG SERVICE INTERVALS
                                      STRONG PERFORMANCE             COMPACTNESS

Standard Equipment       FUEL FILTER  Main Applications              EXCAVATOR                AIR COMPRESSOR
                                                                     COMPACTION ROLLER        GENERATOR SET
INTAKE MANIFOLD                       F R U I T YA R D/ V IN YA R D  LINE STRIPER             WELDER
EXHAUST MANIFOLD                      TRACTOR                        COMPACT SHOVEL LOADER    MOTOR SWEEPER
SIDE OIL REFILLING                    FRUIT PICKING/                 TELESCOPIC HANDLER       AERIAL PLATFORM
ELECTRIC STARTER                      HARVESTING                     SKID STEER LOADER        STRINGING EQUIPMENT
55A ALTERNATOR                        4WD TRACTOR                    BACK HOE LOADER          HIGH PRESSURE WASHER
SAE 4 (7” 1/2)                        WATER PUMP (IRRIGATION)        WHEELED LOADER           FIRE FIGHTING PUMP
CABIN HEATING PROVISION               WOOD CHIPPER                   SELF-PRIMING WATER PUMP  FORKLIFT
ENGINE MOUNTED OIL                    CONCRETE MIXER
FILTER                                CONCRETE SPRAYER
KDI 2504M  COMBUSTION SYSTEM:           DIRECT INJECTION
           COOLING SYSTEM:              LIQUID
           INTAKE SYSTEM:               NATURALLY ASPIRATED
           W A R R A N T Y:             3 YEARS

           MODEL                                                             KDI-TCK 2504U3/26

           MAX. POWER           kW (hp) @                                            36.4 (49) @ 2600
           MAXIMUM TORQUE                  rpm                                      170 (125) @ 1500
                                                                                   EU STAGE IIIA EQ.
                               Nm (lb-ft)
                                        @ rpm                                                      4
                                                                                   88 X 102 (3.5 X 4)
           EMISSION COMPLIANCE
                                                                                         2482 (151.5)
           NUMBER OF CYLINDERS                                                          11.3 * (11.9)
                                                             704.3 X 452.5 X 667.5 (27.7 X 17.8 X 26.3)
           BORE AND STROKE              mm (in)
                                                                                          244 (537.9)
           DISPLACEMENT             cm3 (in3)
                               L (U.S. qt)                                                                                                           25
           OIL SUMP
           CAPACITY                   mm (in)
           DIMENSIONS               kg (lbs)
           L x W x H

           DRY WEIGHT

           * without dynamic balancers
KDI 1903TCR                                          INCREASE MACHINE               BEST COMFORT             FUEL SAVING
                                                     PRODUCTIVITY                   APPLICATION FLEXIBILITY
KDI-TCQ 1903U3/26                                                                   LONG SERVICE INTERVALS
KDI-TCF 1903U4/26                                    STRONG PERFORMANCE             COMPACTNESS
KDI-TCR 1903E5/26
KDI-TC 1903E5/26

Standard Equipment       FUEL FILTER WITH WATER      Main Applications              COMPACT SHOVEL LOADER    AERIAL PLATFORM
                         SENSOR                                                     SKID STEER LOADER        STRINGING EQUIPMENT
INTAKE MANIFOLD                                      F R U I T YA R D/ V IN YA R D  WHEELED LOADER           HIGH PRESSURE WASHER
EXHAUST MANIFOLD         E N V I R O N M E N TA LLY  TRACTOR                        SELF-PRIMING WATER PUMP  FORKLIFT
SIDE OIL REFILLING       FRIENDLY OIL FILTER         4WD TRACTOR                    AIR COMPRESSOR
ELECTRIC STARTER                                     WATER PUMP (IRRIGATION)        GENERATOR SET
80A ALTERNATOR                                       CONCRETE SPRAYER               REFRIGERATING GROUPS
SAE 4 (7” 1/2)                                       DUMPER                         WELDER
CABIN HEATING PROVISION                              EXCAVATOR                      MOTOR SWEEPER
OIL FILTER ENGINE                                    COMPACTION ROLLER
MOUNTED                                              ASPHALT CUTTER
KDI 1903TCR  COMBUSTION SYSTEM:  DIRECT INJECTION
             COOLING SYSTEM:     LIQUID
             INTAKE SYSTEM:      TURBOCHARGED
             W A R R A N T Y:    3 YEARS

             MODEL                                   KDI-TCQ 1903U3/26     KDI-TCF 1903U4/26     KDI-TCR 1903E5/26  KDI-TC 1903E5/26

             MAX. POWER              kW (hp) @            42 (56) @ 2600      42 (56) @ 2600     42 (56) @ 2600     37 (50) @ 2600
             MAXIMUM TORQUE                     rpm
                                                        225 (166) @ 1500   225 (166) @ 1500      225 (166) @ 1500   170 (125) @ 1500
                                 Nm (ft-lb) @              EU STAGE IIIA      EU STAGE IIIB
                                                rpm
                                                     US TIER 3 EQUIVALENT   US TIER 4 FINAL
             EMISSION COMPLIANCE                                               U4 (EGR+DOC)              EU STAGE V
                                                                                                     US TIER 4 FINAL

             KOHLER FLEX                             U3                                              E5 (EGR+DOC+DPF)

             AFTERCOOLER                             •                     •                      •                    NO
             NUMBER OF CYLINDERS
                                                                                              3

             BORE AND STROKE      mm (in)                                     88 X 102 (3.5 X 4)

             DISPLACEMENT            cm3 (in3)                                                    1861 (113.6)
                                 L (U.S. qt)                                                          8.5 (9)
             OIL SUMP
             CAPACITY                  mm (in)                             598.3 X 530 X 726 (23.5 X 20.9 X 28.6)
             DIMENSIONS              kg (lbs)                                                      233 (513.7)
             L x W x H

             DRY WEIGHT

                                                                                                                           27
KDI 1903M

KDI-M 1903EA/26

                                      INCREASE MACHINE               BEST COMFORT             FUEL SAVING
                                      PRODUCTIVITY                   APPLICATION FLEXIBILITY
                                                                     LONG SERVICE INTERVALS
                                      STRONG PERFORMANCE             COMPACTNESS

Standard Equipment       FUEL FILTER  Main Applications              COMPACT SHOVEL LOADER    AERIAL PLATFORM
                                                                     SKID STEER LOADER        STRINGING EQUIPMENT
INTAKE MANIFOLD                       F R U I T YA R D/ V IN YA R D  WHEELED LOADER           HIGH PRESSURE WASHER
EXHAUST MANIFOLD                      TRACTOR                        SELF-PRIMING WATER PUMP  FIRE FIGHTING PUMP
SIDE OIL REFILLING                    4WD TRACTOR                    AIR COMPRESSOR           FORKLIFT
ELECTRIC STARTER                      WATER PUMP (IRRIGATION)        GENERATOR SET
55A ALTERNATOR                        CONCRETE SPRAYER               REFRIGERATING GROUPS
SAE 4 (7” 1/2)                        DUMPER                         WELDER
CABIN HEATING PROVISION               EXCAVATOR                      MOTOR SWEEPER
ENGINE MOUNTED OIL                    COMPACTION ROLLER
FILTER                                ASPHALT CUTTER
KDI 1903M  COMBUSTION SYSTEM:  DIRECT INJECTION
           COOLING SYSTEM:     LIQUID
           INTAKE SYSTEM:      NATURALLY ASPIRATED
           W A R R A N T Y:    3 YEARS

           MODEL                                                      KDI-M 1903EA/26

           MAX. POWER           kW (hp) @                                     31 (42) @ 2600
           MAXIMUM TORQUE                  rpm                               133 (98) @ 1500
                                                                           EU STAGE IIIA EQ.
                               Nm (lb-ft)
                                        @ rpm                                             4
                                                                          88 X 102 (3.5 X 4)
           EMISSION COMPLIANCE
                                                                                1861 (113.6)
           NUMBER OF CYLINDERS                                                       8.5 (9)

           BORE AND STROKE      mm (in)             598.3 X 452.5 X 667.5 (23.5 X 17.8 X 26.3)
                                                                                   210 (463)
           DISPLACEMENT            cm3 (in3)
                               L (U.S. qt)                                                                                                   29
           OIL SUMP
           CAPACITY                   mm (in)
           DIMENSIONS               kg (lbs)
           L x W x H

           DRY WEIGHT
KSD 1403                                         OPTIMIZED PRODUCTIVITY  LOW TOTAL COST OF            LOW FUEL CONSUMPTION
                                                                         OWNERSHIP
KSD1403-NA
KSD1403-TC                                                               COMPACTNESS
KSD1403-TCA
                                                                         LIMITED NOISE AND
                                                                         VIBRATIONS

                                                                         EASY MAINTENANCE

                                                                         POSSIBILITY FOR ON BOARD
                                                                         DIAGNOSTICS

Standard Equipment                                                       Main Applications

ELECTRONICALLY          7” ½ FLY WHEEL                                   G E N ER AT O R              COMPRESSOR
CONTROLLED COMMON RAIL  OIL FILTER ENGINE                                WELDERS                      DUMPER
INJECTION SYSTEM        MOUNTED                                          TRACTORS                     FORKLIFT
INTAKE MANIFOLD         FUEL FILTER ENGINE                               MOWERS
EXHAUST MANIFOLD        MOUNTED                                          EXCAVATOR            LOADER
SIDE OIL REFILLING      ECU                                              R EF R IG ER AT O R
ELECTRIC STARTER        OIL SUMP CAPACITY 3.7 L                          MINI SKID STEER
45A ALTERNATOR                                                           WHEEL LOADER
BACKPLATE FLANGE                                                         LIFT
KSD 1403  COMBUSTION SYSTEM:  INDIRECT INJECTION
          COOLING SYSTEM:     LIQUID
          INTAKE SYSTEM:      NATURALLY ASPIRATED/TURBOCHARGED
          W A R R A N T Y:    3 YEARS

          MODEL                                   KSD1403-NA                 KSD1403-TC                                       KSD1403-TCA

                               kW (hp) @          18.4 (24.7) @ 3000 US TIER 18.4 (24.7) @ 3000 US TIER                18.4 (24.7) @ 3000 US TIER 4
                                         rpm                                                                                               FINAL
          MAX. POWER                              4 FINAL18.9 (25.7) @ 3000                                   4 FINAL
                                                                                                                       18.9 (25.7) @ 3000 STAGE V*
                                                  STAGE V*                   18.9 (25.7) @ 3000 STAGE V*
                                                                                                                              120 (88) @ 1400
          MAXIMUM TORQUE      Nm (lb-ft) @        90 (66) @ 1800             105 (77) @ 1500
                                             rpm                                                                              US TIER 4 FINAL
                                                                                                                                   EU STAGE V
          EMISSION COMPLIANCE                     US TIER 4 FINAL            US TIER 4 FINAL
                                                      EU STAGE V                 EU STAGE V                                                •

          AFTERCOOLER                             NO                                                          NO

          CYLINDERS / FIE                         3 / COMMON RAIL            3 / TURBO COMMON RAIL                     3 / TURBO COMMON RAIL

          BORE AND STROKE      mm (in)                                       81 X 90 (3.2 X 3.5)

          DISPLACEMENT            cm3 (in3)       481.7 X 406.7 X 551                 1391 (84.9)                      481.7 X 446.7 X 598.6
                              L (U.S. qt)           (19 X 16 X 21.7)                                                      (19 X 17.6 X 23.6)
          OIL SUMP                                                                      3.7 (3.9)
          CAPACITY                  mm (in)              121 (266.8)         481.7 X 446.7 X 599.2                              126 (277.8)
          DIMENSIONS              kg (lbs)
          L x W x H                                                             (19 X 17.6 X 23.6)
                                                                                       127 (280)
          DRY WEIGHT

          *Engine model with double emission compliance (Stage V/Tier 4 Final): 18.4 kW (24.7 hp) @ 3000 rpm           31
KDW 1404                                           MODERN DESIGN  COMPACTNESS                    LOW NOISE
                                                                  LOW WEIGHT
KDW1404 EA36
KDW1404 U436
KDW1404 E536

Standard Equipment        FUEL FEEDING MECHANICAL                 Main Applications              GENERATOR SET
                          PUMP                                                                   REFRIGERATING GROUPS
EXTERNAL SPIN-ON TYPE     COOLANT PUMP                            LAWN MOWER                     MOTOR SWEEPER
OIL FILTER                FLANGING BACKPLATE                      F R U I T YA R D/ V IN YA R D  AERIAL PLATFORM
EXHAUST MANIFOLD          ELECTRIC STOP 12V                       TRACTOR                        STRINGING EQUIPMENT
INTAKE MANIFOLD           GLOW PLUG CONTROL UNIT                  FRUIT PICKING/                 HIGH PRESSURE WASHER
ACCELERATOR CONTROL       12V                                     HARVESTING
ELECTRIC STARTER MOTOR    FUEL FILTER ENGINE                      WOOD CHIPPER
AND ALTERNATOR 12V        MOUNTED                                 CONCRETE MIXER
THERMOSTAT VALVE                                                  CONCRETE SPRAYER
FLY WHEEL WITH RING GEAR                                          VIBRATING PLATE
KDW 1404  COMBUSTION SYSTEM:  INDIRECT INJECTION
          COOLING SYSTEM:     LIQUID
          INTAKE SYSTEM:      NATURALLY ASPIRATED
          W A R R A N T Y:    3 YEARS

          MODEL                                    KDW1404 EA36       KDW1404 U427                           KDW1404 E530

          MAX. POWER              kW (hp) @       24.5 (32.8) @ 3600  17.9 (24) @ 2700                      18.8 (25.2) @ 3000
          MAXIMUM TORQUE                     rpm
                                                  78 (58) @ 2000      65 (48) @ 1600                        78 (58) @ 2000
                              Nm (lb-ft) @
                                             rpm

          EMISSION COMPLIANCE                     EU STAGE IIIA          US TIER 4 FINAL                    EU STAGE V
                                                                                      4
          NUMBER OF CYLINDERS
                                                                      75 X 77.6 (3 X 3.1)
          BORE AND STROKE      mm (in)                                       1372 (83.7)

          DISPLACEMENT            cm3 (in3)        OPTIONS AVAILABLE 7, 15, 29 (7.4, 15.9, 30.6)
                              L (U.S. qt)
          FUEL TANK           L (U.S. qt)                             3.2 (3.4)
          CAPACITY
          OIL SUMP                  mm (in)                           599 X 412 X 519 (23.6 X 16.2 X 20.4)
          CAPACITY                kg (lbs)
          DIMENSIONS                                                  98 (216.1)
          L x W x H

          DRY WEIGHT

                                                                                                                        33
KDW 1003                                           MODERN DESIGN                  COMPACTNESS            LOW NOISE
                                                                                  LOW WEIGHT
KDW1003 ECE R 24
KDW1003 U436
KDW1003 E536

Standard Equipment        FUEL FEEDING MECHANICAL  Main Applications              MINI EXCAVATOR         STRINGING EQUIPMENT
                          PUMP                                                    COMPACTION ROLLER      HIGH PRESSURE WASHER
EXTERNAL SPIN-ON TYPE                              LAWN MOWER                     TRENCH ROLLER          LEISURE VEHICLES (ATV)
OIL FILTER                COOLANT PUMP             F R U I T YA R D/ V IN YA R D  VIBRATING PLATE        UTILITY VEHICLES (UTV)
EXHAUST MANIFOLD                                   TRACTOR                        COMPACT SHOVEL LOADER
INTAKE MANIFOLD           FLANGING BACKPLATE       FRUIT PICKING/                 GENERATOR SET
ACCELERATOR CONTROL                                HARVESTING                     REFRIGERATING GROUPS
ELECTRIC STARTER MOTOR    ELECTRIC STOP 12V        WOOD CHIPPER                   MOTOR SWEEPER
AND ALTERNATOR 12V                                 CONCRETE MIXER                 AERIAL PLATFORM
THERMOSTAT VALVE          GLOW PLUG CONTROL UNIT   CONCRETE SPRAYER
FLY WHEEL WITH RING GEAR  12V                      MINIDUMPER

                          FUEL FILTER ENGINE
                          MOUNTED
KDW 1003  COMBUSTION SYSTEM:  INDIRECT INJECTION
          COOLING SYSTEM:     LIQUID
          INTAKE SYSTEM:      NATURALLY ASPIRATED
          W A R R A N T Y:    3 YEARS

          MODEL                                   KDW1003 ECE R 24       KDW1003 U436                          KDW1003 E536

          MAX. POWER              kW (hp) @         18.6 (24.9) @ 3600  17.7 (23.7) @ 3600                    18.8 (25.2) @ 3600
          MAXIMUM TORQUE                     rpm
                                                  63 (46.1) @ 2000      50.0 (36.9) @ 2600                    63.0 (46.5) @ 2300
                              Nm (lb-ft) @
                                             rpm

          EMISSION COMPLIANCE                      ECE R 24               US TIER 4 FINAL                     EU STAGE V
                                                                                       3
          NUMBER OF CYLINDERS
                                                                        75 X 77.6 (3 X 3.1)
          BORE AND STROKE      mm (in)                                        1028 (62.7)

          DISPLACEMENT            cm3 (in3)                  OPTIONS AVAILABLE 7, 15, 29 (7.4, 15.9, 30.6)
                              L (U.S. qt)
          FUEL TANK           L (U.S. qt)                               2.4 (2.5)
          CAPACITY
          OIL SUMP                  mm (in)                             516 X 412 X 519 (20.4 X 16.2 X 20.3)
          CAPACITY                kg (lbs)
          DIMENSIONS                                                    85 (187.4)
          L x W x H

          DRY WEIGHT

                                                                                                                          35
KDW 702                                            MODERN DESIGN  COMPACTNESS             LOW NOISE
                                                                  LOW WEIGHT
KDW702 ECE R 24
KDW702 U436
KDW702 E536

Standard Equipment        FUEL FEEDING MECHANICAL                 Main Applications
                          PUMP
EXTERNAL SPIN-ON TYPE                                             MINI EXCAVATOR
OIL FILTER                COOLANT PUMP                            COMPACTION ROLLER
EXHAUST MANIFOLD                                                  VIBRATING PLATE
INTAKE MANIFOLD           FLANGING BACKPLATE                      GENERATOR SET
ACCELERATOR CONTROL                                               MOTOR SWEEPER
ELECTRIC STARTER MOTOR    ELECTRIC STOP 12V                       AERIAL PLATFORM
AND ALTERNATOR 12V                                                MINI-CAR
THERMOSTAT VALVE          GLOW PLUG CONTROL UNIT                  LEISURE VEHICLES (ATV)
FLY WHEEL WITH RING GEAR  12V

                          FUEL FILTER ENGINE
                          MOUNTED
KDW 702  COMBUSTION SYSTEM:  INDIRECT INJECTION
         COOLING SYSTEM:     LIQUID
         INTAKE SYSTEM:      NATURALLY ASPIRATED
         W A R R A N T Y:    3 YEARS

         MODEL                                KDW702 ECE R 24        KDW702 U436          KDW702 E536

         MAX. POWER           kW (hp) @       11.5 (15.4) @ 3600  11.5 (15.4) @ 3600   11.6 (15.5) @ 3600
         MAXIMUM TORQUE                  rpm
                                              38 (28) @ 2000      34 (25) @ 2600                    35 (26) @ 2600
                             Nm (lb-ft)
                                      @ rpm

         EMISSION COMPLIANCE                      ECE R 24        US Tier 4 Final                   EU Stage V

         NUMBER OF CYLINDERS                                      2

         BORE AND STROKE      mm (in)                             75 x 77.6 (3 x 3.1)

         DISPLACEMENT            cm3 (in3)                        686 (41.9)
                             L (U.S. qt)
         FUEL TANK           L (U.S. qt)          Options available 7, 15, 29 (7.4, 15.9, 30.6)
         CAPACITY
         OIL SUMP                   mm (in)                       1.6 (1.7)
         CAPACITY                 kg (lbs)
         DIMENSIONS                                           424 x 412 x 519 (16.7 x 16.2 x 20.4)
         L x W x H                                                                    66 (145.5)

         DRY WEIGHT

                                                                                                                37
KDW 502

KDW502 ECE R 24
KDW502 EURO 4

                                                   MODERN DESIGN       COMPACTNESS             LOW NOISE
                                                                       LOW WEIGHT

Standard Equipment        FUEL FEEDING MECHANICAL  Main Applications   AUTOMOTIVE VERSION
                          PUMP
EXTERNAL SPIN-ON TYPE                              INDUSTRIAL VERSION  MINI-CAR
OIL FILTER                COOLANT PUMP                                 LEISURE VEHICLES (ATV)
EXHAUST MANIFOLD                                   MINI EXCAVATOR
INTAKE MANIFOLD           FLANGING BACKPLATE       COMPACTION ROLLER
ACCELERATOR CONTROL                                VIBRATING PLATE
ELECTRIC STARTER MOTOR    ELECTRIC STOP 12V        GENERATOR SET
AND ALTERNATOR 12V                                 MOTOR SWEEPER
THERMOSTAT VALVE          GLOW PLUG CONTROL UNIT   AERIAL PLATFORM
FLY WHEEL WITH RING GEAR  12V

                          FUEL FILTER ENGINE
                          MOUNTED
KDW 502  COMBUSTION SYSTEM:  INDIRECT INJECTION
         COOLING SYSTEM:     LIQUID
         INTAKE SYSTEM:      NATURALLY ASPIRATED
         W A R R A N T Y:    3 YEARS

         MODEL                                    KDW502 ECE R 24                        KDW502 EURO 4

         MAX. POWER           kW (hp) @            8.0 (10.7) @ 3600                     6.0 (8.0) @ 3000
         MAXIMUM TORQUE                  rpm
                                                  23 (17) @ 2000                         21 (15.5) @ 1800
                             Nm (lb-ft)
                                      @ rpm

         EMISSION COMPLIANCE                      ECE R 24                  EURO 4 (FOR ON-ROAD QUADRICYCLE)

         NUMBER OF CYLINDERS                                          2

         BORE AND STROKE      mm (in)                             71.5 X 62 (2.8 X 2.4)

         DISPLACEMENT            cm3 (in3)                            498 (30.4)
                             L (U.S. qt)
         FUEL TANK           L (U.S. qt)                              N.A.
         CAPACITY
         OIL SUMP                   mm (in)                           1.4 (1.5)
         CAPACITY                 kg (lbs)
         DIMENSIONS                               426 X 387 X 490 (16.8 X 15.2 X 19.3)
         L x W x H                                                          54 (119)

         DRY WEIGHT

                                                                                                           39
LDW 492

         LOW VIBRATIONS     COMPACTNESS  EXCELLENT FUEL
                                         EFFICIENCY
                                         LOW NOISE

         Main Applications

         MINI-CAR
LDW 492  COMBUSTION SYSTEM:  DIRECT INJECTION
         COOLING SYSTEM:     LIQUID
         INTAKE SYSTEM:      NATURALLY ASPIRATED
         W A R R A N T Y:    3 YEARS

         MODEL                                                         LDW 492

         MAX. POWER           kW (hp) @                             8.5 (11.4) @ 3600
         MAXIMUM TORQUE                  rpm                          28 (21) @ 2200

                             Nm (lb-ft)              EURO 4 (FOR ON-ROAD QUADRICYCLE)
                                      @ rpm                                        2

         EMISSION COMPLIANCE                                      69 X 64 (2.7 X 2.5)
                                                                           478 (29.2)
         NUMBER OF CYLINDERS                                                    N.A.
                                                                           2.1 ( 2.2)
         BORE AND STROKE      mm (in)
                                                  475 X 500 X 526 (18.7 X 19.7 X 20.7)
         DISPLACEMENT            cm3 (in3)                                      4 8.5
                             L (U.S. qt)
         FUEL TANK           L (U.S. qt)                                                                                              41
         CAPACITY
         OIL SUMP                   mm (in)
         CAPACITY                 kg (lbs)
         DIMENSIONS
         L x W x H

         DRY WEIGHT
KDW 625-2

                                                    HIGH POWER DENSITY     HIGH RELIABILITY               LONG ENGINE LIFE
                                                    HIGH TORQUE

Standard Equipment       C O U N TER-CLO C K W ISE  FUEL TANK WITH FILTER  Main Applications              REFRIGERATING GROUPS
                         ROTATION ON POWER TAKE-                                                          MOTOR WELDER
ELECTRIC STARTING WITH   OFF SIDE                                          F R U I T YA R D/ V IN YA R D  MOTOR SWEEPERS
12 V STARTER MOTOR AND                                                     TRACTORS                       AERIAL PLATFORM
ALTERNATOR               AUTOMATIC EXTRA FUEL                              WATER PUMP (IRRIGATION)        HIGH PRESSURE WASHER
REMOTE THROTTLE CONTROL  DEVICE                                            CONCRETE SPRAYER               FIRE FIGHTING PUMP
OIL PRESSURE SWITCH                                                        MINIDUMPER
COMBINED MANIFOLD AND    USE, MAINTENANCE AND                              VIBRATING PLATE
EXHAUST MUFFLER          SPARE PARTS BOOKLET                               SELF-PRIMING WATER PUMP
ENGINE FEET                                                                AIR COMPRESSOR
FUEL LIFT PUMP           OIL BATH AIR FILTER                               GENERATOR SET

                         MANUAL CONTROL
                         A C C EL ER AT O R
KD 625-2  COMBUSTION SYSTEM:  DIRECT INJECTION
          COOLING SYSTEM:     AIR
          INTAKE SYSTEM:      NATURALLY ASPIRATED
          W A R R A N T Y:    3 YEARS

          MODEL                                                               KD 625-2

          MAX. POWER           kW (hp) @                                    18.8 (25.5) @ 3000
          MAXIMUM TORQUE                  rpm                                   67 (49) @ 2000
                                                                                    US TIER 3
                              Nm (ft-lb)                                                    2
                                      @ rpm
                                                                           95 X 88 (3.7 X 3.5)
          EMISSION COMPLIANCE                                                      1248 (76.2)

          NUMBER OF CYLINDERS                      OPTIONS AVAILABLE 7, 10, 12 (7.4, 10.6, 12.7)
                                                                                       2.8 (3)
          BORE AND STROKE      mm (in)
                                                           633 X 557 X 599 (24.9 X 21.9 X 23.6)
          DISPLACEMENT            cm3 (in3)                                        115 (253.5)
                              L (U.S. qt)
          FUEL TANK           L (U.S. qt)                                                                                                     43
          CAPACITY
          OIL SUMP                   mm (in)
          CAPACITY                 kg (lbs)
          DIMENSIONS
          L x W x H

          DRY WEIGHT
KD 425-2

KD-425/2 NE36

                                                    HIGH POWER DENSITY     HIGH RELIABILITY               LONG ENGINE LIFE
                                                    HIGH TORQUE

Standard Equipment       C O U N TER-CLO C K W ISE  FUEL TANK WITH FILTER  Main Applications              REFRIGERATING GROUPS
                         ROTATION ON POWER TAKE-                                                          MOTOR WELDER
ELECTRIC STARTING WITH   OFF SIDE                                          F R U I T YA R D/ V IN YA R D  MOTOR SWEEPERS
12 V STARTER MOTOR AND                                                     TRACTORS                       AERIAL PLATFORM
ALTERNATOR               AUTOMATIC EXTRA FUEL                              WATER PUMP (IRRIGATION)        HIGH PRESSURE WASHER
REMOTE THROTTLE CONTROL  DEVICE                                            CONCRETE SPRAYER               FIRE FIGHTING PUMP
OIL PRESSURE SWITCH                                                        MINIDUMPER
COMBINED MANIFOLD AND    USE, MAINTENANCE AND                              VIBRATING PLATE
EXHAUST MUFFLER          SPARE PARTS BOOKLET                               SELF-PRIMING WATER PUMP
ENGINE FEET                                                                AIR COMPRESSOR
FUEL LIFT PUMP           OIL BATH AIR FILTER                               GENERATOR SET

                         MANUAL CONTROL
                         A C C EL ER AT O R
KD 425-2  COMBUSTION SYSTEM:  DIRECT INJECTION
          COOLING SYSTEM:     AIR
          INTAKE SYSTEM:      NATURALLY ASPIRATED
          W A R R A N T Y:    3 YEARS

          MODEL                                                     KD-425/2 NE36

          MAX. POWER           kW (hp) @                                13 (17.4) @ 3600
          MAXIMUM TORQUE                  rpm                            40 (31) @ 2200
                                                                               ECE R 24
                              Nm (ft-lb)                                              2
                                      @ rpm
                                                                       85 x 75 (3.3 x 3)
          EMISSION COMPLIANCE                                                 851 (51.9)

          NUMBER OF CYLINDERS                          Options available 4, 6 (4.2, 6.3)
                                                                               1.7 (1.8)
          BORE AND STROKE      mm (in)
                                                   485 x 464 x 503.5 (19.1 x 18.3 x 19.8)
          DISPLACEMENT            cm3 (in3)                                   63 (138.9)
                              L (U.S. qt)
          FUEL TANK           L (U.S. qt)                                                                                                45
          CAPACITY
          OIL SUMP                   mm (in)
          CAPACITY                 kg (lbs)
          DIMENSIONS
          L x W x H

          DRY WEIGHT
KD 15 440                                       HIGH POWER DENSITY     LOW WEIGHT               LOW FUEL CONSUMPTION
                                                HIGH RELIABILITY                                LOW OIL CONSUMPTION
KD15-440 NE36                                                          A COMPLETE RANGE OF
KD15-440 U436                                                          ACCESSORIES
KD15-440 E536

Standard Equipment     AUTOMATIC DEAERATION ON  USER MAINTENANCE AND   Main Applications        LINE STRIPER
                       INJECTION PUMP           SPARE PARTS BOOKLET                             SELF-PRIMING WATER PUMP
RECOIL STARTING WITH                                                   WALK-BEHIND TRACTOR      AIR COMPRESSOR
AUTOMATIC COMPRESSION  WIRE MESH OIL FILTER     HYDRAULIC TAPPETS      TILLER                   GENERATOR SET
RELEASE                                                                LAWN MOWER               WELDER
FUEL TANK              CONICAL POWER TAKE-OFF   HIGH CAPACITY DRY AIR  WATER PUMP (IRRIGATION)  MOTOR SWEEPER
FUEL FILTER                                     CLEANER                CONCRETE MIXER           AERIAL PLATFORM
DRY AIR CLEANER        EXTERNAL SAFETY FUEL                            MINIDUMPER               HIGH PRESSURE WASHER
MUFFLER WITH GUARD     FILTER                   FUEL TANK DRAIN TAP    COMPACTION ROLLER        FIRE FIGHTING PUMP
ACCELERATOR AND STOP                                                   VIBRATING PLATE
MANUAL CONTROL         AUTOMATIC FUEL CONTROL                          ASPHALT CUTTER
                       DURING START
KD 15 440  COMBUSTION SYSTEM:  DIRECT INJECTION
           COOLING SYSTEM:     AIR
           INTAKE SYSTEM:      NATURALLY ASPIRATED
           W A R R A N T Y:    3 YEARS

           MODEL                                KD15-440 NE36      KD15-440 E536      KD15-440 U436 *

           MAX. POWER           kW (hp) @       7.5 (10.1) @ 3600  7.5 (10.1) @ 3600    7.5 (10.1) @ 3600
           MAXIMUM TORQUE                  rpm
                                                23 (17) @ 2200     24.5 (18) @ 2200   24.5 (18) @ 2200
                               Nm (lb-ft)
                                        @ rpm

           EMISSION COMPLIANCE                      ECE R 24       EU Stage V         US Tier 4 Final

           NUMBER OF CYLINDERS                                     1

           BORE AND STROKE      mm (in)                            86 x 76 (3.4 x 3)

           DISPLACEMENT            cm3 (in3)                       441 (26.9)
                               L (U.S. qt)
           FUEL TANK           L (U.S. qt)                         4.3 (4.5)
           CAPACITY
           OIL SUMP                   mm (in)                      1.2 (1.3)
           CAPACITY                 kg (lbs)
           DIMENSIONS                                         412.8 x 340 x 493 (16.3 x 13.4 x 19.4)
           L x W x H                                                                     45 (99.2)

           DRY WEIGHT

           * Dual speed                                                                               47
KD 15 441                                  HIGH POWER DENSITY  LOW NOISE              LOW FUEL CONSUMPTION
                                                               LOW WEIGHT             LOW OIL CONSUMPTION
KDW1404 EA36                                                   LOW REPAIR COST
KDW1404 U436                                                   A COMPLETE RANGE OF
KDW1404 E536                                                   ACCESSORIES

Standard Equipment   ACCELERATOR AND STOP                      Main Applications
                     MANUAL CONTROL
RECOIL STARTING                                                TWO-WHEEL TRACTOR
WITH SEMI-AUTOMATIC                                            AGRICULTURAL MOWER
COMPRESSION RELEASE                                            AGRICULTURAL PUMP
SEPARATE CYLINDER                                              HIGH PRESSURE CLEANER
BARREL                                                         GENERATOR SET
FUEL TANK                                                      VIBRATING PLATE
FUEL FILTER                                                    HYDRAULIC POWER PACK
DRY AIR CLEANER
MUFFLER WITH GUARD
KD 15 441  COMBUSTION SYSTEM:  DIRECT INJECTION
           COOLING SYSTEM:     AIR
           INTAKE SYSTEM:      NATURALLY ASPIRATED
           W A R R A N T Y:    3 YEARS

           MODEL                                                           KD15 441

           MAX. POWER kW (hp) @ rpm                                        7.0 (9.4) @ 3600
                                                                          21 (15.5) @ 2200
           MAXIMUM TORQUE      Nm (lb-ft)
                                        @ rpm                               NO REGULATIONS
                                                                                         1
           EMISSION COMPLIANCE
                                                                         86 X 76 (3.4 X 3)
           NUMBER OF CYLINDERS                                                  441 (26.9)
                                                                                   5 (5.3)
           BORE AND STROKE      mm (in)                                          1.5 (1.6)

           DISPLACEMENT            cm3 (in3)        412.8 X 340 X 493.1 (16.3 X 13.4 X 19.4)
                               L (U.S. qt)                                       45 (99.2)
           FUEL TANK           L (U.S. qt)
           CAPACITY                                                                                                                        49
           OIL SUMP                   mm (in)
           CAPACITY                 kg (lbs)
           DIMENSIONS
           L x W x H

           DRY WEIGHT
KD 15 350

KD15-350 NE36
KD15-350 E536

                                                HIGH POWER DENSITY    LOW WEIGHT               LOW FUEL CONSUMPTION
                                                                                               LOW OIL CONSUMPTION
                                                                      A COMPLETE RANGE OF
                                                                      ACCESSORIES

Standard Equipment     AUTOMATIC DEAERATION ON  USER MAINTENANCE AND  Main Applications        LINE STRIPER
                       INJECTION PUMP           SPARE PARTS BOOKLET                            SELF-PRIMING WATER PUMP
RECOIL STARTING WITH   WIRE MESH OIL FILTER                           WALK-BEHIND TRACTOR      AIR COMPRESSOR
AUTOMATIC COMPRESSION  CONICAL POWER TAKE-OFF                         TILLER                   GENERATOR SET
RELEASE                EXTERNAL SAFETY FUEL                           LAWN MOWER               WELDER
FUEL TANK              FILTER                                         WATER PUMP (IRRIGATION)  MOTOR SWEEPER
FUEL FILTER            AUTOMATIC FUEL CONTROL                         CONCRETE MIXER           AERIAL PLATFORM
DRY AIR CLEANER        DURING START                                   MINIDUMPER               HIGH PRESSURE WASHER
MUFFLER WITH GUARD                                                    COMPACTION ROLLER        FIRE FIGHTING PUMP
ACCELERATOR AND STOP                                                  VIBRATING PLATE
MANUAL CONTROL                                                        ASPHALT CUTTER
KD 15 350  COMBUSTION SYSTEM:  DIRECT INJECTION
           COOLING SYSTEM:     AIR
           INTAKE SYSTEM:      NATURALLY ASPIRATED
           W A R R A N T Y:    3 YEARS

           MODEL                                    KD15-350 NE36                            KD15-350 E536

           MAX. POWER           kW (hp) @           5.1 (6.8) @ 3600                         5.5 (7.4) @ 3600
           MAXIMUM TORQUE                  rpm
                                                    15.3 (11.3) @ 2400                       16 (11.8) @ 2500
                               Nm (lb-ft)
                                        @ rpm

           EMISSION COMPLIANCE                      -                                        EU Stage V

           NUMBER OF CYLINDERS                                          1

           BORE AND STROKE      mm (in)                                 82 x 66 (3.2 x 2.6)

           DISPLACEMENT            cm3 (in3)                            349 (21.3)
                               L (U.S. qt)
           FUEL TANK           L (U.S. qt)                              4.3 (4.5)
           CAPACITY
           OIL SUMP                   mm (in)                           1.2 (1.3)
           CAPACITY                 kg (lbs)
           DIMENSIONS                               386.5 x 300.9 x 445.5 (15.2 x 11.9 x 17.5)
           L x W x H                                                               33 (72.8)

           DRY WEIGHT

           * Single speed                                                                                      51
KD 15 225

                                                HIGH POWER DENSITY    LOW WEIGHT               LOW FUEL CONSUMPTION
                                                                                               LOW OIL CONSUMPTION
                                                                      A COMPLETE RANGE OF
                                                                      ACCESSORIES

Standard Equipment     AUTOMATIC DEAERATION ON  USER MAINTENANCE AND  Main Applications        LINE STRIPER
                       INJECTION PUMP           SPARE PARTS BOOKLET                            SELF-PRIMING WATER PUMP
RECOIL STARTING WITH   WIRE MESH OIL FILTER                           WALK-BEHIND TRACTOR      AIR COMPRESSOR
AUTOMATIC COMPRESSION  CONICAL POWER TAKE-OFF                         TILLER                   GENERATOR SET
RELEASE                EXTERNAL SAFETY FUEL                           LAWN MOWER               WELDER
FUEL TANK              FILTER                                         WATER PUMP (IRRIGATION)  MOTOR SWEEPER
FUEL FILTER            AUTOMATIC FUEL CONTROL                         CONCRETE MIXER           AERIAL PLATFORM
DRY AIR CLEANER        DURING START                                   MINIDUMPER               HIGH PRESSURE WASHER
MUFFLER WITH GUARD                                                    COMPACTION ROLLER        FIRE FIGHTING PUMP
ACCELERATOR AND STOP                                                  VIBRATING PLATE
MANUAL CONTROL                                                        ASPHALT CUTTER
KD 15 225  COMBUSTION SYSTEM:  DIRECT INJECTION
           COOLING SYSTEM:     AIR
           INTAKE SYSTEM:      NATURALLY ASPIRATED
           W A R R A N T Y:    3 YEARS

           MODEL                                                        KD15 225

           MAX. POWER           kW (hp) @                              3.3 (4.5) @ 3600
           MAXIMUM TORQUE                  rpm                        10.4 (7.7) @ 2400

                               Nm (lb-ft)                               NO REGULATIONS
                                        @ rpm                                        1

           EMISSION COMPLIANCE                                      69 X 60 (2.7 X 2.4)
                                                                            224 (13.7)
           NUMBER OF CYLINDERS                                                 3 (3.2)
                                                                               0.9 (1)
           BORE AND STROKE      mm (in)
                                                    358 X 265 X 417 (14.1 X 10.4 X 16.4)
           DISPLACEMENT            cm3 (in3)                                 28 (61.7)
                               L (U.S. qt)
           FUEL TANK           L (U.S. qt)                                                                                              53
           CAPACITY
           OIL SUMP                   mm (in)
           CAPACITY                 kg (lbs)
           DIMENSIONS
           L x W x H

           DRY WEIGHT
Note
             For more information, contact your KOHLER source of supply.
Kohler Co. reserves the right to make modifications without prior notice.

                                kohlerengines.com

Printed in Italy  ED0035585320  Rev.11 02/23 Eng  KOHLER CO.

