URL: https://resources.kohler.com/power/kohler/industrial/pdf/g5586.pdf
Accessed: 2026-11-18

                                             Industrial Diesel Generator Set - KD2250

                             Tier 2 EPA-Certified for Stationary Emergency Applications

                                                                   KDxxxx designates a generator set with a Tier 2 EPA-Certified engine.
                                                                   KDxxxx-F designates a 60 Hz generator set with a fuel optimized engine.

                                                                   Ratings Range

                                                                                                     60 Hz

                                                                   Standby: kW 2210- 2250
                                                                                      kVA 2762- 2812

                                                                   Prime:          kW 1980- 2040
                                                                                   kVA 2475- 2550

Standard Features                                                  General Specifications

   Kohler Co. provides one-source responsibility for the           Orderable Generator Model Number                  GMKD2250
   generating system and accessories.                              Manufacturer
                                                                   Engine: model                                        Kohler
   Approved for use with certified renewable Hydrotreated          Alternator Choices                                 KD62V12
   Vegetable Oil (HVO) / Renewable Diesel (RD) fuels                                                               KH06220TO4D
   compliant with EN15940 / ASTM D975.                             Performance Class                               KH07000TO4D
                                                                   One Step Load Acceptance                        KH07630TO4D
   The generator set and its components are prototype-tested,      Voltage                                         KH07770TO4D
   factory-built, and production-tested.                                                                           KH08100TO4D
                                                                   Controller                                      KH08430TO4D
   The 60 Hz generator set offers a UL 2200 listing.               Fuel Tank Capacity, L (gal.)                    KH09270TO4D
                                                                   Fuel Consumption, L/hr (gal./hr)               Per ISO 8528-5
   The generator set accepts rated load in one step.               100% at Standby
                                                                   Fuel Consumption, L/hr (gal./hr)                      100%
   The 60 Hz generator set meets NFPA 110, Level 1, when           100% at Prime Power                        Wye, 600 V, 4160 V, or
   equipped with the necessary accessories and installed per       Emission Level Compliance (KDxxxx)
   NFPA standards.                                                 Open Unit Noise Level @ 7 m dB(A) at            6600- 13800 V
                                                                   Rated Load                                   APM603, APM802
   A standard three-year unlimited-hour limited warranty for       Data Center Continuous (DCC) Rating      8577- 16383 (2266- 4328)
   standby applications in the U.S. And Canada. Five-year          (Refer to TIB-101 for definitions)
   basic, five-year comprehensive, and ten-year extended                                                             632 (167.1)
   limited warranties are also available.
                                                                                                                     592 (156.5)
   A standard two-year or 8700-hour limited warranty for prime                                                           Tier 2
   power applications.
                                                                                                                           —
   Other features:                                                                                            Same as the Standby

       Kohler designed controllers for one-source system integra-                                                   Rating below
       tion and remote communication. See Controllers on page 4.

       The low coolant level shutdown prevents overheating
       (standard on radiator models only).

Generator Set Ratings                                              Conscious Care Qualified

                                                                      Reduce operating costs, fuel consumption, and greenhouse
                                                                      gas emissions with Conscious Care maintenance program.

                                150 C Rise                            130 C Rise    125 C Rise               105 C Rise
                             Standby Rating                        Standby Rating  Prime Rating             Prime Rating

Alternator   Voltage  Ph Hz  kW/kVA               Amps  kW/kVA             Amps    kW/kVA     Amps          kW/kVA     Amps

             220/380 3 60 2250/2810               4274  2210/2760          4198    2040/2550  3875          1980/2470  3761
                                                  3904  2250/2810          3904    2040/2550  3540          2040/2550  3540
KH07770TO4D  240/416  3 60 2250/2810              3383  2250/2810          3383    2040/2550  3068          2040/2550  3068
             277/480  3 60 2250/2810              2707  2250/2810          2707    2040/2550  2454          2040/2550  2454
                                                  4273  2250/2812          4273    2040/2550  3874          2040/2550  3874
             347/600 3 60 2250/2810               3903  2250/2812          3903    2040/2550  3540          2040/2550  3540
                                                  3383  2250/2812          3383    2040/2550  3068          2040/2550  3068
             220/380 3 60 2250/2812               2706  2250/2812          2706    2040/2550  2454          2040/2550  2454
                                                        2250/2812                  2040/2550                2040/2550
             240/416 3 60 2250/2812                391  2250/2812           391    2040/2550   354          2040/2550   354
                                                  2706  2250/2812          2706    2040/2550  2454          2040/2550  2454
KH08430TO4D 277/480 3 60 2250/2812                      2250/2812                  2040/2550                2000/2500
                                                   391                      391                354                      354
             347/600 3 60 2250/2812                391                      391                354                      347

             2400/4160 3 60 2250/2812

KH07000TO4D 347/600 3 60 2250/2812
                        2400/4160 3 60 2250/2812

KH06220TO4D 2400/4160 3 60 2250/2812

RATINGS: All three-phase units are rated at 0.8 power factor. Standby Ratings: The standby rating is applicable to varying loads for the duration of a power outage. There is no overload capability for
this rating. Prime Power Ratings: At varying load, the number of generator set operating hours is unlimited. A 10% overload capacity is available for one hour in twelve. Ratings are in accordance with
ISO-8528-1 and ISO-3046-1. For limited running time and continuous ratings, consult the factory. Obtain technical information bulletin (TIB-101) for ratings guidelines, complete ratings definitions, and
site condition derates. The generator set manufacturer reserves the right to change the design or specifications without notice and without any obligation or liability whatsoever.

                                                                                                      G5- 586 (KD2250) 6/23l Page 1
523 (29742)651 (37021)

                                                              Industrial Diesel Generator Set - KD2250

                                              Tier 2 EPA-Certified for Stationary Emergency Applications

                                                 130 C Rise                105 C Rise
                                              Standby Rating              Prime Rating

Alternator  Voltage Ph Hz kW/kVA              Amps                        kW/kVA  Amps

            3810/6600 3 60 2250/2812          246             2040/2550           224

KH07630TO4D 7200/12470 3 60 2250/2812 131                     2040/2550           119

            7620/13200 3 60 2250/2812         123             2040/2550           112

            7970/13800 3 60 2250/2812                118      2040/2550           107

            3810/6600 3 60 2250/2812          246             2040/2550           224

KH08100TO4D 7200/12470 3 60 2250/2812 131                     2040/2550           119

            7620/13200 3 60 2250/2812         123             2040/2550           112

            7970/13800 3 60 2250/2812                118      2040/2550           107

            3810/6600 3 60 2250/2812          246             2040/2550           224

KH09270TO4D 7200/12470 3 60 2250/2812 131                     2040/2550           119

            7620/13200 3 60 2250/2812         123             2040/2550           112

            7970/13800 3 60 2250/2812                118      2040/2550           107

Engine Specifications                                      60 Hz          Fuel Consumption**                                     60 Hz
Manufacturer
Engine: model                                              Kohler         Diesel, Lph (gph) at % load                  Standby Rating
Engine: type                                             KD62V12
                                                4-Cycle, Turbocharged,    100%                                         632 (167.1)
Cylinder arrangement                                    Intercooled
Displacement, L (cu. in.)                                                 75%                                          518 (136.9)
Bore and stroke, mm (in.)                                   12-V
Compression ratio                                        62 (3783)        50%                                          360 (95.2)
Piston speed, m/min. (ft./min.)                 175 x 215 (6.89 x 8.46)
Main bearings: quantity, type                                             25%                                          210 (55.4)
Rated rpm                                                  16.0:1
Max. power at rated rpm, kWm (BHP)                      774 (2539)        Diesel, Lph (gph) at % load                  Prime Rating
Cylinder head material                          7, Precision Half Shells
Crankshaft material                                                       100%                                         592 (156.5)
Valve (exhaust) material                                    1800
Governor: type, make/model                             2500 (3352)        75%                                          463 (122.2)
Frequency regulation, no-load to-full load
Frequency regulation, steady state                       Cast Iron        50%                                          333 (87.9)
Frequency                                                   Steel
Air cleaner type, all models                                Steel         25%                                          203 (53.7)

                                              KODEC Electronic Control    ** Volumetric Fuel consumption is up to 4% higher when using HVO/RD
                                                       Isochronous
                                                          ±0.25%          than #2 ULSD.
                                                            Fixed
                                                             Dry          Radiator System                                        60 Hz

                                                                          Ambient temperature, C ( F)*                 50 (122)         40 (104)

                                                                          Engine jacket water capacity, L (gal.)       356 (94)

                                                                          Radiator system capacity, including          643 (170) 539 (142)
                                                                          engine, L (gal.)

                                                                          Engine jacket water flow, Lpm (gpm)          2082 (550)

                                                                          Heat rejected to cooling water at rated      820 (46632)
                                                                          kW, dry exhaust, kW (Btu/min.)

Lubricating System                            60 Hz                       Charge cooler water flow, Lpm (gpm)          662 (174)

Type                                          Full Pressure               Heat rejected to charge cooling water at     730 (41514)
                                                                          rated kW, dry exhaust, kW (Btu/min.)

Oil pan capacity with filter (initial fill),                              Water pump type                              Centrifugal
L (qt.)
                                              335 (354)                   Fan diameter, including blades, mm (in.) 2235 (88) 1901 (75)

Oil filter: quantity, type                    6, Cartridge                Fan, kWm (HP)                                90 (120.7) 85 (114)

Oil cooler                                    Water-Cooled                Max. restriction of cooling air, intake and  0.125 (0.5)
                                                                          discharge side of radiator, kPa (in. H2O)
Kohler recommends the use of Kohler Genuine oil and filters.

Fuel System                                                 60 Hz         * Enclosure with enclosed silencer reduces ambient temperature
Fuel supply line, min. ID, mm (in.)                        25 (1.0)          capability by 5°C (9°F).
Fuel return line, min. ID, mm (in.)                       19 (0.75)
Max. fuel flow, Lph (gph)                               848 (224.0)       Remote Radiator System                                 60 Hz
Min./max. fuel pressure at engine supply
connection, kPa (in. Hg)                            - 30/30 (- 8.8/8.8)   Exhaust manifold type                                  Dry
Maximum diesel fuel lift, m (ft.)                          3.7 (12)
Max. return line restriction, kPa (in. Hg)                 30 (8.9)       Connection sizes:                            Class 150 ANSI Flange
Fuel filter: quantity, type
                                                2, Primary Engine Filter          Water inlet/outlet, mm (in.)         216 (8.5) Bolt Circle
Recommended fuel                                2, Fuel/Water Separator
                                              #2 Diesel ULSD / HVO / RD           Intercooler inlet/outlet, mm (in.)   178 (7.0) Bolt Circle

                                                                          Static head allowable                        70 (23.5)
                                                                          above engine, kPa (ft. H2O)

                                                                          Contact your local distributor for cooling system options and
                                                                          specifications based on your specific requirements.

                                                            G5- 586 (KD2250) 6/23l Page 2
                                                          Industrial Diesel Generator Set - KD2250

                                          Tier 2 EPA-Certified for Stationary Emergency Applications

Exhaust System                                    60 Hz              Alternator Specifications                             60 Hz
                                             536 (18928)             Type                                        4-Pole, Rotating-Field
Exhaust flow at rated kW, m3/min. (cfm)                              Exciter type                               Brushless, Permanent-
                                               510 (950)                                                          Magnet Pilot Exciter
Exhaust temperature at rated kW at              8.5 (2.5)            Voltage regulator                           Solid-State, Volts/Hz
25 C (77 F) ambient, dry exhaust,         See ADV drawing            Insulation:                                NEMA MG1, UL 1446,

 C ( F)                                                              Material                                      Vacuum Pressure
                                                                                                                   Impregnated (VPI)
Maximum allowable back pressure,
kPa (in. Hg)                                                                                                      Class H, Synthetic,
                                                                                                                    Nonhygroscopic
Exh. outlet size at eng. hookup, mm
(in.)                                                                                                           130 C, 150 C Standby
                                                                                                                      1 or 2, Sealed
Electrical System                                     60 Hz                Temperature rise
Battery charging alternator:                                         Bearing: quantity, type                   Flexible Disc or Coupling
                                                    Negative         Coupling type                                           Full
      Ground (negative/positive)                        24           Amortisseur windings
      Volts (DC)                                       140           Alternator winding type (up to 600 V)          Random Wound
      Ampere rating                                                  Alternator winding type (above 600 V)             Form Wound
Starter motor qty. at starter motor       Standard: 2 @ 9 kW, 24;    Rotor balancing                                       125%
power rating, rated voltage (DC)           Redundant (optional);     Voltage regulation, no-load to full-load             ±0.25%
                                                2 @ 15 kW, 24        Unbalanced load capability                      100% of Rated
Battery, recommended cold cranking
amps (CCA):                                      4, 1110, AGM        Peak motor starting kVA:                       Standby Current
                                                                                                                       (35% dip for
      Quantity, CCA rating each, type            8, 1110, AGM        600 V     KH07770TO4D
      (with standard starters)                          12           480 V     KH08430TO4D                           voltages below)
      Quantity, CCA rating each, type                                4160 V    KH06220TO4D                                  8654
      (with redundant starters)                                      4160 V    KH07000TO4D                                  9908
Battery voltage (DC)                                                 13800 V   KH07630TO4D                                  7529
                                                                     13800 V   KH08100TO4D                                  8987
Air Requirements                                60 Hz                13800 V   KH09270TO4D                                  5594
                                                                                                                            5087
Radiator-cooled cooling air,              50 C         40 C                                                                 6360
m3/min. (scfm)
                                          2549 (90000) 2321 (82000)

Cooling air required for generator set    1002 (35385)               Alternator Standard Features
when equipped with city water cooling      191 (6745)
or remote radiator, based on 14 C                                       The pilot-excited, permanent magnet (PM) alternator
(25 F) rise, m3/min. (scfm)                                             provides superior short-circuit capability.

Combustion air, m3/min. (cfm)                                           All models are brushless, rotating-field alternators.

Heat rejected to ambient air:                                           NEMA MG1, IEEE, and ANSI standards compliance for
                                                                        temperature rise and motor starting.
Engine, kW (Btu/min.)                     120 (6824)
                                                                        Sustained short-circuit current of up to 300% of the rated
Alternator, kW (Btu/min.)                 160 (9099)                    current for up to 10 seconds.

Air density = 1.20 kg/m3 (0.075 lbm/ft3)                                Sustained short-circuit current enabling downstream circuit
                                                                        breakers to trip without collapsing the alternator field.

                                                                        Self-ventilated and dripproof construction.

                                                                        Superior voltage waveform from two-thirds pitch windings
                                                                        and skewed stator.

                                                                        Brushless alternator with brushless pilot exciter for excellent
                                                                        load response.

                                                                     NOTE: See TIB- 102 Alternator Data Sheets for alternator
                                                                     application data and ratings, efficiency curves, voltage dip with
                                                                     motor starting curves, and short circuit decrement curves.

                                                G5- 586 (KD2250) 6/23l Page 3
                Industrial Diesel Generator Set - KD2250

Tier 2 EPA-Certified for Stationary Emergency Applications

Controllers                                                                 Codes and Standards

APM802 Controller                                                              Engine- generator set is designed and manufactured in
Provides advanced control, system monitoring, and system diagnostics           facilities certified to ISO 9001.
for optimum performance and compatibility.                                     Generator set meets NEMA MG1, BS5000, ISO, DIN EN,
                                                                               and IEC standards, NFPA 110.
   12-inch graphic display with touch screen and menu control provide          Engine generator set is tested to ISO 8528-5 for transient
   easy local data access                                                      response.
   Measurements are selectable in metric or English units
   User language is selectable                                                 The generator set and its components are prototype-tested,
   Two USB ports allow connection of a flash drive, mouse, or keypad           factory-built, and production-tested.
   Electrical data, mechanical data, and system settings can be saved to
a flash drive                                                               Third-Party Compliance
   Ethernet port allows connection to a PC type computer or
   Ethernet switch                                                             Tier 2 EPA-Certified for Stationary Emergency Applications
   The controller supports Modbus RTU and TCP protocols
   NFPA 110 Level 1 capability                                                    Available Approvals and Listings
Refer to G6-152 for additional controller features and accessories.               California OSHPD Pre- Approval
                                                                                  cULus (UL 2200 and CSA)
Modbus is a registered trademark of Schneider Electric.                           IBC Seismic Certification
                                                                                  Florida Dept. of Environmental Protection (FDEP) Compliance
APM603 Controller                                                                  (fuel tanks only)
Provides advanced control, system monitoring, and system diagnostics
for optimum performance and compatibility.                                  Warranty Information

   7-inch graphic display with touch screen and menu control provides          A standard three-year unlimited-hour limited warranty for
   easy local data access                                                      standby applications in the U.S. And Canada. Five-year
   Measurements are selectable in metric or English units                      basic, five-year comprehensive, and ten-year extended
   Paralleling capability to control up to 8 generators on an isolated bus     limited warranties are also available.
   with first-on logic, synchronizer, kW and kVAR load sharing, and            A standard two-year or 8700-hour limited warranty for prime
   protective relays                                                           power applications.
   Note: Parallel with other APM603 controllers only
   Generator management to turn paralleled generators off and on                  Available Warranties for Standby Applications
   as required by load demand                                                     5-Year Basic Limited Warranty
   Load management to connect and disconnect loads as required                    5-Year Comprehensive Limited Warranty
   Controller supports Modbus RTU, Modbus TCP, SNMP                               10-Year Major Components Limited Warranty
   and BACnet
   Integrated voltage regulator with ±0.25% regulation                      Standard Features
   Built-in alternator thermal overload protection
   UL-listed overcurrent protective device                                      Closed Crankcase Ventilation (CCV) Filters
   NFPA 110 Level 1 capability                                                  Customer Connection
Refer to G6-162 for additional controller features and accessories.             Local Emergency Stop Switch
                                                                                Oil Drain and Coolant Drain Extension
BACNet is a registered trademark of ASHRAE.                                     Operation and Installation Literature
                                                                                Fan Bearing Grease Extension
                                                                                Fuel/Water Separator
                                                                                Generator Heater
                                                                                Spring Isolation Under the Skid

G5- 586 (KD2250) 6/23l Page 4
                                                             Industrial Diesel Generator Set - KD2250

                                             Tier 2 EPA-Certified for Stationary Emergency Applications

Available Options

Circuit Breakers                                                   Electrical System
                                                                   Battery, AGM (kit with qty. 4)
Type                      Rating                                   Battery Charger
                                                                   Battery Heater; 100 W, 120 V, 1Ph
Magnetic Trip             80%                                      Battery Rack and Cables
                                                                   Redundant Starters
Thermal Magnetic Trip     100%
                                                                   Fuel System
Electronic Trip (LI)      Operation                                Flexible Fuel Lines
                                                                   Restriction Gauge (for fuel/water separator)
Electronic Trip with      Manual
Short Time (LSI)          Electrically Operated (for paralleling)  Literature
                                                                   General Maintenance
Circuit Breaker Mounting                                           NFPA 110
                                                                   Overhaul
Generator Mounted                                                  Production

Remote Mounted                                                     Miscellaneous
                                                                   Air Cleaner, Heavy Duty (loose)
Bus Bar (for remote mounted breakers)                              Air Cleaner Restriction Indicator
                                                                   Automatic Oil Replenishment System
Enclosed Remote Mounted Circuit Breakers                           Engine Fluids (oil and coolant) Added
                                                                   Centrifugal Oil Filter Assembly
NEMA 1 (15- 5000 A)                                                Rated Power Factor Testing

NEMA 3R (15- 1200 A)                                               Electrical Package (Requires Enclosure selection)
                                                                   Basic Electrical Package (select 1 Ph or 3 Ph)
Engine Type                                                        Wire Battery Charger (1 Ph)
KDxxxx Tier 2 EPA-Certified Engine                                 Wire Block Heater (select 1 Ph or 3 Ph)
KDxxxx-F Fuel Optimized Engine                                     Wire Controller Heater (1 Ph)
                                                                   Wire Generator Heater (1 Ph)
Approvals and Listings
California OSHPD Pre- Approval                                     Warranty (Standby Applications only)
cULus (UL 2200 and CSA)                                            5-Year Basic Limited Warranty
IBC Seismic Certification                                          5-Year Comprehensive Limited Warranty
Florida Dept. of Environmental Protection (FDEP) Compliance        10-Year Major Components Limited Warranty
(fuel tanks only)
                                                                   Other
Enclosed Unit
Sound Level 1 Enclosure/Fuel Tank Package
Sound Level 2 Enclosure/Fuel Tank Package

Open Unit
Exhaust Silencer, Critical
Exhaust Silencer, Hospital
Flexible Exhaust Connector, Stainless Steel

Controller
Input/Output, Digital
Input/Output, Thermocouple (standard on 4160 V and above)
Load Shed (APM802 only)
Manual Key Switch
Remote Emergency Stop Switch
Lockable Emergency Stop Switch
Remote Serial Annunciator Panel

Cooling System                                                     Dimensions and Weights                         6958 x 2915 x 3301
Block Heater; 9000 W, 208 V, (Select 1 Ph or 3 Ph) *               Overall Size, max., L x W x H, mm (in.):     (273.9 x 114.8 x 130.0)
Block Heater; 9000 W, 240 V, (Select 1 Ph or 3 Ph) *               Weight, radiator model, max. wet, kg (lb.):
Block Heater; 9000 W, 380 V, 3 Ph *                                                                                  27033 (59598)
Block Heater; 9000 W, 480 V, (Select 1 Ph or 3 Ph) *
* Required for Ambient Temperatures Below 10 C (50 F)

                                                                      H

                                                                   W                                            L

                                                                            NOTE: This drawing is provided for reference only and should not be used for planning
                                                                            installation. Contact your local distributor for more detailed information.
                                             G5- 586 (KD2250) 6/23l Page 5
                Industrial Diesel Generator Set - KD2250

Tier 2 EPA-Certified for Stationary Emergency Applications

 KOHLER CO., Kohler, Wisconsin 53044 USA
 Phone 920-457-4441, Fax 920-459-1646
 For the nearest sales and service outlet in the
 US and Canada, phone 1-800-544-2444
 KOHLERPower.com

Sound Enclosures and Subbase Fuel Tank

Sound Level 1 Enclosure Standard Features                                Sound Level 1 Enclosure
                                                                  (Shown with available spill containment)
   Lift base or tank-mounted, aluminum construction enclosure
   with internal-mounted, exhaust silencers.
   Every enclosure has a sloped roof to reduce the buildup of
   moisture and debris.
   Sound attenuated enclosure that offers noise reduction
   using acoustic insulation, acoustic-lined air inlets and an
   acoustic-lined air discharge.
   Fade-, scratch-, and corrosion-resistant Kohler
   Power Armor automotive-grade textured finish.

   Acoustic insulation that meets UL 94 HF1 flammability
   classification.
   Enclosure has large access doors that are hinged and
   removable which allow for easy maintenance.

   Lockable, flush-mounted door latches.
   Air inlet louvers reduce rain and snow entry.
   High wind bracing, 241 kph (150 mph).

Sound Level 2 Enclosure Standard Features

   Includes all of the sound level 1 enclosure features with the
   addition of up to 51 mm (2 in.) acoustic insulation material,
   intake sound baffles, vertical air discharge, and secondary
   silencers.
   Louvered air inlet and vertical outlet hood with 90 degree
   angles to redirect air and reduce noise.

Subbase Fuel Tank Features                                                              Sound Level 2 Enclosure
                                                                                 (Shown with available spill containment)
   The fuel tank has a black powder-coat finish texture.
                                                                                     Subbase Fuel Tank (Top View)
   The above-ground rectangular secondary containment             DISTRIBUTED BY:
   tank mounts directly to the generator set, below the
   generator set skid (subbase).
   Both the inner and outer tanks have UL-listed
   emergency relief vents.
   Flexible fuel lines are provided with subbase fuel tank
   selection.
   The containment tank’s construction protects against
   fuel leaks or ruptures. The inner (primary) tank is sealed
   inside the outer (secondary) tank. The outer tank
   contains the fuel if the inner tank leaks or ruptures.
   The above ground secondary containment subbase
   fuel tank meets UL 142 requirements.
   Features include:

       Additional fittings for optional accessories (qty. 3)
       Electrical stub-up area open to bottom
       Emergency inner and outer tank relief vents
       Fuel fill with lockable cap and 51 mm (2 in.) riser

       Fuel leak detection switch
       Fuel level mechanical gauge
       Fuel level sender

       Normal vent
       Removable engine supply and return diptubes

                       2016 Kohler Co. All rights reserved.
G5- 586 (KD2250) 6/23l Page 6

