URL: https://resources.kohler.com/power/kohler/industrial/pdf/WF76900%20KD%20Series%20Engine%20Brochure%20singlepg.pdf
Accessed: 2026-11-18

KD SERIES™ ENGINES

                   for Industrial Power Systems

                                                                                                                                                         KD Series Engines / 1
2 / KD Series Engines
THE G-DRIVE ENGINE
WITH THE HIGHEST
POWER DENSITY.*
ONLY FROM KOHLER.

KOHLER® G-Drive diesel engines offer outstanding
specific power in a clean, modular design. Our global
team of engineers developed three sophisticated
engine blocks that deliver a broad range of power
from 785 to 4290 kWm.

Created specifically for generator applications, these
engines combine greater power with superior efficiency.
Reaching up to 41.7 kW/liter, KOHLER G-Drive engines
pair a compact form factor with unrivaled kilowatt
displacement—delivering the highest power density on
the market.* Not to mention, these engines are approved
for hydrotreated vegetable oil (HVO). It is a renewable
energy that is up to 90% carbon neutral.

*Higher power density at more nodes than any competitor between
700 and 4000 kW.
PERFOR

                 CONCENTRATED POWER

                 The KOHLER® G-Drive diesel engine range produces industry-
                 leading kilowatts displacement in a package that enables a smaller
                 generator footprint while delivering the best fuel consumption at
                 more nodes than any competitor between 700 and 4000 kW. That
                 means higher performance at reduced operating cost. The engine
                 architecture, injection system, and engine management of KOHLER
                 G-Drive engines have been designed to achieve optimal generator
                 set performance while meeting all worldwide emission requirements.

4 / Performance
RMANCE

Robust and Reliable                                Smooth-Running

With over a century of engineering know-           Our G-Drive engine runs smoothly, quietly,
how behind it, our G-Drive engine has been         and with low vibration—even under extreme
purposefully designed for long-life performance    operating conditions. Vibration is minimized
inside your KOHLER® power systems that are         through low-noise combustion and optimized
backed by a three-year emergency standby           combustion pressure. The rigid design of the
power (ESP) warranty. We design, test, and fit     engine block, crankcase, oil sump, valve cover,
every component. Our computer-aided quality-       and subframe also helps reduce vibration.
management system oversees every step of
development, from the first stage of production    Unlike engines with standard crankshaft
through the engine’s entire life cycle, to ensure  support-bearing configurations, the KOHLER
the highest level of quality.                      G-Drive offers an optimized bearing
                                                   arrangement, creating a more stable engine
Modular Design                                     with less vibration.

All models within the KD Series™ are designed      Low Operating and
to share common components including engine        Maintenance Costs
control units, connecting rods and pistons, fuel
system components, cylinder heads, and more.       Costs to operate and maintain a KOHLER
This sophisticated, modular design means           G-Drive engine are reduced through low fuel
more efficient servicing of the engine, reduced    consumption, increased power density, reduced
spare parts inventory, and more streamlined        acquisition costs, and diagnostics that help
technician training.                               prevent issues. The cylinder head design and
                                                   crankcase ventilation mean extended service
                                                   intervals and a longer lifetime.

                                                   Performance / 5
                                           3                                                       1
                                                                                        4
                               5
                                           2

                                                                                        KD27V12

INNOVATION

1 Matched                                     2 Fuel System                             3 Intuitive Engine
  Turbochargers                                                                           Control Unit (ECU)
                                                  The common rail fuel system
    Turbochargers have been designed
    for maximum power and optimal             generates up to 2200-bar injection        The ECU includes a number of physical
    combustion using the right amount         pressures for maximum efficiency,         parameters for optimal control of the
    of intake air. They are specifically      optimizing the combustion pressure        injection system and long-life service.
    matched to each engine and                curve through multiple injections. An     It is designed to work seamlessly
    engineered to provide the required        ideal injection point and extremely       within the generator and to
    amount of air at all times, which         uniform injection quantity create         communicate with KODIA, our
    reduces fuel consumption and              exceptionally low noise and deliver very  intuitive diagnostic software, to allow
    enables operation at high altitudes.      stable power. Engineers specifically      monitoring of the engine performance.
                                              designed the remarkable high lift fuel

                                              system to work optimally for KOHLER®

                                              G-Drive engines.

6 / KInDnoSveartiieosnEngines
                 1

5  4                                                                                              3

    6                                                                                                            Designed and developed
              2                                                                                                  specifically for this engine
                                                                                                                 series, each ECU works with
   KD83V16                                                                                                       the generator controller—
                                                                                                                 receiving important engine
                                                                                                                 operating data and allowing
                                                                                                                 the generator controller to
                                                                                                                 manage the entire system.

4 Innovative Cylinder                            5 Crankcase Ventilation                          6 HVO-Ready
  Head Design
                                                     Our standard closed crankcase ventilation        HVO provides a cleaner and more sustainable
     Featuring a crossflow design and new            filters to 95% efficiency, removing debris       alternative to conventional diesel and biofuels.
     valve orientation, our innovative cylinder      from entering into the atmosphere. This          No adaptation is needed and both HVO and
     head design includes more efficient fuel        closed-loop regeneration system increases        diesel can be mixed together. HVO is also
     delivery, minimal low temperature fuel          filtration efficiency and results in a more      highly stable, with no sensitivity to oxidation,
     return, combustion and exhaust gas flow,        environmentally friendly engine.                 so it can be stored long-term. It is also up to
     materials chosen for better performance,                                                         90% carbon neutral and sourced entirely
     and a strengthened structure.                                                                    from waste products.

                                                                                                  KD SerieInsnEonvgaitnioens / 7
BUILT TO PERFORM,                                                                             BBUU

                                     Rigid Engine Design

                                             Optimized to reduce noise and oscillation
                                             levels, our diesel engines feature an extremely
                                             stiff engine block, crankcase, oil sump, valve
                                             cover, and subframe design.

                                     Internal Component Design

                                             Featuring one-piece steel pistons, our
                                             engines allow high ignition pressures with
                                             a long service life and deliver maximum
                                             strength even under high thermal load.
                                             All components, optimized with the finite
                                             element analysis, demonstrate ideal load
                                             distribution and optimal material utilization.

                                     High-Quality, Long-Lasting Materials

                                             Along with a variety of safety factors, our
                                             engines are equipped with the highest-quality
                                             materials. For example, composite bearing
                                             shells ensure the longevity of crankshaft
                                             bearings under increasing loads.

                      Optimized gear pairing
                      facilitates low-noise
                      transmission.

8 / Built to Perform
UUIILLTT TTOOLLAASSTT

                                                                                                                                                                                                            Built to Last / 9
10 / Manufacturing and Development
STATE-OF-THE-ART
MANUFACTURING
AND DEVELOPMENT

Every KOHLER® G-Drive diesel engine is manufactured under stringent quality
control standards in both French and Swiss factories. Nothing is left to chance
when it comes to the production and performance of these engines. They
have proven their uncompromising reliability through nearly 100,000 hours
of tests—both in the lab and the field. This is why KOHLER G-Drive diesel
engines are perfect for a wide range of crucial and essential applications,
including data centers, hospitals, power plants, and mining sites.

Highest Standards of Quality                  Finite Element Analysis

To safeguard quality, the production plants   Using finite element analysis (FEA),
use a contemporary computer-assisted          our engines optimize the rigidity and
quality (CAQ) management system that          weight distribution of connecting rods,
is implemented early in the production        crankshafts, engine blocks, and other
creation process and throughout the entire    critical components to ensure
product life cycle. Statistical assessments,  engine stability.
failure mode and effects analysis (FMEA),
continual improvement process (CIP),          Modern Measuring Devices
lean management, and the 8D method
are implemented to ensure consistent          Machines that measure 3D with
manufacturing processes.                      microrange accuracy offer the best
                                              prerequisites for attaining the quality
Every engine part—and every engine—is         you expect. In addition to inspecting
tested under rigorous operating conditions    internally manufactured parts, these
before leaving the factory. DIN EN ISO        machines are also used to inspect any
9001/2008 standard requirements are           parts brought in from external suppliers.
followed in France and Switzerland engine
manufacturing plants. Consistent quality
assurance and process monitoring lead
to our engines high level of reliability.

                                              Manufacturing and Development / 11
KD SERIES™

SPECS

                                       KD18L06               KD27V12               KD36V16                KD45V20

GENERAL DATA                 mm (in)                   6                    12                     16                     20
Number of cylinders          mm (in)            6 Inline                 90° V                  90° V                 108° V
Cylinder arrangement  total L (cu in)            4-cycle               4-cycle                4-cycle                4-cycle
Cycle                                           148 (5.8)             135 (5.3)              135 (5.3)              135 (5.3)
Bore                         mm (in)            174 (2.9)             157 (6.2)              157 (6.2)              157 (6.2)
Stroke                                      17.960 (1096)         27.00 (1647.6)         36.00 (2196.9)         45.00 (2746.1)
Displacement                           1725 x 1033 x 1263    2022 x 1356 x 1343     2831 x 1358 x 1581     3087 x 1414 x 1547
                                       (62.9 x 40.7 x 49.7)  (79.6 x 53.4 x 52.9)  (111.5 x 53.5 x 62.3)  (121.5 x 55.7 x 60.9)
Dimensions L x W x H
                      kWm/bhp          710/952               979/1313              1333/1788              1547/2075
GROSS POWER           kWm/bhp          820/1100              2700/3619             1450/1944              1910/2561
1500 rpm (50 Hz)
1800 rpm (60 Hz)

12 / KD Series Specs
                                                                                     KD62V12

GENERAL DATA                 mm (in)      KD62V12                KD83V16                        KD103V20
Number of cylinders          mm (in)
Cylinder arrangement  total L (cu in)                  12                     16                              20
Cycle                        mm (in)                60° V                  60° V                           60° V
Bore                                              4-cycle                4-cycle                         4-cycle
Stroke                    kWm/bhp                175 (6.9)              175 (6.9)                       175 (6.9)
Displacement              kWm/bhp                215 (8.5)              215 (8.5)                       215 (8.5)
                                             62.04 (3785.9)         82.72 (5047.9)                 103.40 (6309.9)
Dimensions L x W x H                    2661 x 1753 x 2126     3240 x 1777 x 2125               3624 x 1777 x2125
                                       (104.8 x 69.0 x 83.7)  (127.6 x 69.9 x 83.7)           (142.7 x 70.0 x 83.7)
GROSS POWER
1500 rpm (50 Hz)                                 2406/3227             3007/4032                       3800/5096
1800 rpm (60 Hz)                                 2700/3621             3490/4680                       4290/5699

                                                                                              KD Series Specs / 13
KOHLER
GLOBAL
SERVICE

                    Behind every KOHLER® G-Drive diesel        Day-to-Day Expert
                    engine there’s a world of support.         Assistance
                    Numerous distributors, sales and
                    service locations, and parts distribution  Kohler provides comprehensive
                    centers make up our network, which         support to engine technicians
                    extends across the globe. Plus, it’s       worldwide by offering:
                    all backed by instant online access to     • Commissioning
                    everything from parts information to
                    product warranties.                        • Scheduled and unscheduled
                                                                   maintenance
14 / Kohler Global Service
                                                               • Repairs

                                                               • Technical documentation

                                                               • Product training

                                                               Our Support Capabilities

                                                               • Factory-trained technicians
                                                                   equipped with advanced
                                                                   diagnostics and repair tools

                                                               • Extended large-engine
                                                                   certification program for
                                                                   field technicians

                                                               • 24/365 Kohler service
Qualifying Training with            KOHLER® genuine parts work in       Diagnostic Tools
Our Product Experts                 perfect harmony with your engine,
                                    maximizing engine performance,      With its self-explanatory user
For advanced training, Kohler       prolonging engine life, and         guidance and user-friendly
has four locations based in North   protecting your investment.         interface, the electronic diagnostic
America, Europe, and Asia.          Superior design and top-quality     tool KODIA enables a simple and
These dedicated facilities contain  materials result in maximum         rapid search for malfunctions
all the necessary resources:        power, longevity, and low total     and faults.
teaching rooms, mechanical          cost of operation. As a result,
workshops, test benches,            they enhance your peace of          • Engine parameter recording
simulators, and engine emulators—   mind, increase uptime, and lower        with graphic display for
all to provide participants with    maintenance costs.                      postevent analysis
hands-on experience.
                                    A modular system allows us to       • Chronological error code and
Spare Parts and                     scale the number of components          event recording
Consumables                         depending on the power required.
                                    Using standard components means     • Load profile calculation
Parts required for maintenance and  fewer parts must be stocked in the
repair are stored in warehouses     field and operators require less    • Engine sensors simulated for
strategically located around        training. This reduces costs and        commissioning purposes
the world. We also draw on an       improves response time.
international distribution network
and dedicated personnel with
specialized tools to ensure
quick availability.

                                                                        Kohler Global Service / 15
PRINTED IN U.S.A.  WF76900    KOHLERPOWER.COM

                            2/23 G12-471 © 2023 BY KOHLER CO.

