URL: https://www.ettesgenerator.com/MAN-biogas-generator-set-CHP.html
Accessed: 2026-10-28

MAN Biogas Power generator, Combined Heat and Power (CHP) Unit
Human Resources 丨 Industry Expo 丨 Social Press
English 简体中文 Español Pусский
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
About Us Corporation Culture
Group Structure
Manufacturing
Certification
News & Activities
Products Natural Gas Genset & CHPs ECN-Cummins-Series
EMN-MAN Series
EWN-MWM Series
EJN- CNPC Series
Biogas Gensets & CHPs ECB-Cummins Series
EJB- CNPC Series
EMB-MAN Series
EWB-MWM Series
CHP-Cogeneration Products-List of Natural Gas
Products-List of Biogas
Leading Advantages of ETTES CHPs
Feasures of Natural Gas CHPs
Feasures of Biogas CHPs
Marine Diesel Genset ECM-Cummins Series
EHM-Deutz Series
EMM-MAN Series
Land Diesel Genset EC Gensets Models List
EP Gensets Models List
ES Mitsubishi Series
ET Gensets Models List MTU Series
Special Configurations Soundproof Canopy Genset & CHP
Containerized Genset & CHP
Parallel & Synchronization
Intelligent Control System
High Voltage Generator
ATS Control System
Moving Trailer
Reference Projects Methane Gas Generation Projects
Diesel Generation Projects
Corporation News
Applications Natural Gas Engines & CHPs PNG & CNG & LNG
Oilfield Associated Petro Gas
Coalmine & Coalbed Methane
Shale Methane Gas
Combined Heat & Power
Distribution Energy System
Biogas Engines & CHPs Sewage Treatment Gas
Landfill Gas
Farm Biogas
Combined Heat & Power
Distribution Energy System
Land Diesel Gensets Fields Building
Airport & Railways
Manufacturing Factory
Telecom Stations
Outside Construction
Mines & Diggings
Oil & Gas Fields
Blackstart Power Station
Military Fields
Rental Market
Special Sectors
Marine Diesel Gensets Drilling Plantform
Shipyards & Vessels
Seaports & Harbors
Service Center Spare Parts
Warranty Policy
Training
FAQ
Download About Ettes Power
Typical Projects Reference
Pre-sales Questionaires
Generation Products Land Diesel Genset
Marine Diesel Genset
Methane Gas Genset
Syngas-Biomass Genset
Engine Datum Cummins （diesel )
Cummins ( marine )
Alternator Datum Leroy Somer
Stamford
Control System Standard System
Syn Parallel & ATS
Fuel & Oil Requirements
Operation Manuals
Reference Drawings
Warranty Policy
Contact Us
Ettes Power Solutions
Products Category
Natural Gas Genset & CHPs EMN-MAN Series
TCG-MWM Series
ECN-Cummins Series
EJN- CNPC Series
Biogas Genset & CHPs EMB-MAN Series
TCG-MWM Series
ECB-Cummins Series
CHP-Cogeneration Leading Advantages of ETTES CHPs
Feasures of Natural Gas CHPs
Feasures of Biogas CHPs
Marine Diesel Genset ECM-Cummins Series
EHM-Deutz Series
Land Diesel Genset EC-Cummins Series
EP-Perkins Series
ES-Mitsubishi Series
ET-MTU Series
Special Configurations Soundproof canopy generator & CHP
Intelligent Control System
Parallel & Synchronization
ATS Control System
High Voltage Generators
Moving Trailer
Download
Ettes Power Profile
Products Catalog
Typical Projects Reference
Follow Us：
|
loading
Share to:
MAN Series Biogas Cogenerations
EttesPower MAN series methane biogas engine generator & CCHPs, from 60kW to 800kW, high performance & high efficiency for project of cogeneration of waste to energy & distributed energy system.
Model: MAN Biogas Power Package
Brand: ETTES POWER
Code: MAN biogas engine cogeneration Series, applicable fuels: landfill gas, sewage gas, agricultural manure biogas, industrial biogas, co-digestion methane. Power ranges: 300kW, 400kW, 500kW, 700kW, 800kW.
| Availability: |
| |
|
|
|
Inquire
| |
Genset Features
50Hz Models List
60Hz Models List
► About MAN Engines
MAN is a global leader in fields of diesel & gas engines cogeneration in Germany, MAN Engines offers low-pollution gas engines for CCHP plants in the power range from 37 kW to 800 kW with natural gas, and from 68 kW to 800 kW with special gas (biogas, landfill gas, sewage gas). The MAN engines developed especially for the application with natural and special gas excel through their ultimate reliability and highest energy efficiency. Through their optimum combustion process, they achieve best overall efficiencies in excess of 90 percent.
MAN gas engines have proven themselves through their ruggedness, combined with high operation in peak-load and continuous operation, in the agricultural and municipality sectors, in hotels and hospitals, as well as in numerous other industries. The long service intervals and high service life of MAN gas engines ensure low total cost of ownership.
► About MAN Gas Engine Generators
60kW~800kW, Compact Design, Powerful, Max efficient, High Reliable, Low Emissions, Long Service Life
As a leading manufacturer and assembler for whole gas engine generator set & CHPs in China, ETTES mainly adopt MAN engines of E0834, E0836, E2676, E3262, E3268 and E3872 series etc, with features of Proven and fully developed, Flexibility and individuality, Robust and compact, High Efficient and Low emissions. In addition to standard package of gas fired generator, client’s special requirements can be tailored such as CHP (combined heat and power), Cogeneration, Trigeneration ,combined cold heat and power (CCHP), ATS, Parallel operation system, Remote monitor & Control, Modularized soundproof & weatherproof container.
► Customer Benefits for MAN Gas Power Generation
• Globally recognized engine brand with highly reliable performance
• Advanced technology of lean-burn and field-tested and proven technology.
• Adopting highly intelligent gas control system, top brands of Germany Motortech, USA Altronic and Swiss Huegli etc.
• Low space requirement due to the most compact design.
• Low operating costs as a result of low levels of lubricant and fuel consumption.
• High power and maximum efficiency of electricity and heat generation, total system efficiency can reach 85%~94%.
• Low emissions of NOx and CO due to state-of-the-art combustion technologies
• Most environmental friendly, can satisfy strict requirements by three way catalyst or SCR.
• Long service life resulting from application-specific design, designed for continuous duty.
• Ensured running hours of over 8000 hours per year, overhaul time can reach over 50000 hours.
• Broadest range of fuels, suitable for a wide range of methane based gases like natural gas (PNG, CNG, LNG), biogas (farm digester gas, sewage gas and landfill gas), coalmine methane and oilfield AGP gas etc.
• ETTES POWER gas fueled generator in various fields, based on electricity generation, making heat Recovery system to realize CHP, Cogeneration for Distribution Energy System.
• Service and Spare parts are widely and easily available all over the world, supplied by service center of MAN agency or ETTES POWER, to ensure smooth running in maintenance and repair.
• Power ranging from 40kW upto 600kW.
All data provided on this site is for information purposes only, explicitly non-binding and subject to changes without further notice.
► About Production Standards & Certification
• Prevailing Industry Standards: ISO3046，ISO8528，GB2820, BS5000PT99,AS1359,IEC34, DIN6271, BS5514.
• ISO Standards: ISO9001:2008, ISO14001, ISO45001 (former OHSAS 18001)
• National & Regional Conformity Standards: CE, UL, EPA, CSA and SONCAP etc.
• Third Party Certification for Gensets: SGS, CCS, BV, ABS and DNV-GL etc.
► Adopted World Top Materials to Assemble Gas Generating Set
• Gas Engines Brands: Cummins, MAN, MWM, CNPC
• Alternators Brands: Stamford AVK, Leroy Somer, Marelli, or Mec calte
• Control System: Deepsea, ComAp or DEIF
• Air Circuit Breaker/Switchgear: ABB, Schneider, Eaton or Siemens
• Governing Actuator: Germany Mototerch, Heinzmann, USA Woodward or Swiss Huegli
• Air-Gas Mixer: Auto, Electrically controlled, Germany Motortech or Swiss Huegli
• Ignition System: Germany Mototerch, USA Altronic or Swiss Huegli
• Key Materials of CHP System: Siemens, Alfa laval, Swep and Grundfos
• Gas Train (safty valves): Germany Dungs, Chroms or Italy Madas
• Tailored configuration: Common soundproof canopy, 20 & 40 feet modular container, ATS/ACS system, Synchronization parallel panel, Remote control & Scada system, Oil & cylinder water heater, Anti-condensation heater (space heater), Digital AVR, AREP/PMG system, IP44 protection level & B class temperature rise, High voltage alternator (3.3kV, 6.3kV, 10.5kV etc.), CHP, CCHP, and Trigeneration etc.
► Applicable Gas Fuels & Quality Requirements
• Farms Digester Biogas
• Agricultural Straw Biogas
• LFG (landfill biogas)
• Sewage Biogas (Waste Water)
• Other Methane Based Biogas
| Composition | Abbr. | Limits | Remarks
| Methane number | MN | ＞100 for biogas | For Lower value, please consult ETTES POWER
| Calorific value | Hμ，N | Lower value of 6kw.h/Nm³ | Standard Calorific Value for Ettes Datasheet as per
ISO8528/1, ISO3046/1 and BS5514/1.
| Chlorine | CL | ＜80 mg / Nm³ CH4 | For higher value, please consult ETTES POWER
| Fluoride | F | ＜40 mg / Nm³ CH4 | For higher value, please consult ETTES POWER
| Total-chlorine Fluoride | ∑(Cl,F) | ＜80 mg / Nm³ CH4 | For higher value, please consult ETTES POWER
| Dust | / | ＜5μm
＜10 mg / Nm³ CH4 | For higher value, please consult ETTES POWER
| Oil Vapor | / | ＜400 mg / Nm³ CH4 | No condensation may occur in the mixture section
| Silicon Element | Si | ＜2 mg / Nm³ CH4 | For higher value, please consult ETTES POWER
| Sulphur | S | ＜200 mg / Nm³ | For higher values, please consult ETTES POWER
| Hydrogen Sulphide | H2S | ＜150 ppm or ＜228 mg / Nm³ | For higher value, please consult ETTES POWER
| Ammonia | NH3 | ＜40 ppm or＜30 mg / Nm³ | For other values, please consult ETTES POWER
| Gas Pressure Range | / | 5kPa~20kPa | For other values, please consult ETTES POWER
| Gas Temperature | / | ＜30℃ | For other values, please consult ETTES POWER
► Typical Diagram of Ettes MAN Series Biogas Generator CHP
► Typical Application Fields
| MAN Biogas Engine Generator & CHP (50Hz, 1500rpm)
| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. Type | Dspl. (L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs
| EM-66B5 | 66 | 93 | E0834LE322 | 80 | 4.L | 4.6 | 36.5% | 45.0% | 81.5% |
| EM-100B5 | 100 | 135 | E0836LE302 | 110 | 6.L | 6.9 | 37.8% | 45.0% | 82.8% |
| ※EM-130B5 | 130 | / | E2876TE302 | 130 | 6.L | 12.8 | 36.5% | / | / |
| EM-200B5 | 200 | 255 | E2876LE202 | 220 | 6.L | 12.8 | 36.7% | 46.8% | 83.5% |
| EM-220B5 | 220 | 269 | E2676LE212 | 252 | 6.L | 12.4 | 40.2% | 49.1% | 89.3% |
| ※EM-300B5 | 300 | 379 | E3268LE252 | 320 | 8.V | 17.2 | 39.2% | 49.5% | 88.7% |
| EM-350B5 | 350 | 450 | E3268LE222 | 370 | 8.V | 17.2 | 39.3% | 50.5% | 89.8% |
| EM-430B5 | 430 | 481 | E3262LE242 | 450 | 12.V | 25.8 | 39.3% | 43.9% | 83.2% |
| EM-520B5
| 520 | 654 | E3262LE212/202 | 550 | 12.V | 25.8 | 38.3% | 48.2% | 86.5% |
| EM-700B5
| 705 | 731 | E3872LE201 | 741 | 12.V | 29.6 | 41.9% | 43.5% | 85.4% |
| EP-1000B5
| 1000 | 1090 | 4016-61TRS2 | 1042 | 16.V | 61.1 | 38.7% | 42.2% | 80.9% |
Remarks:
• Above Gensets are based on 50Hz, 1500rpm, 400V, 3 Phases & 4 Wires.
• According to ISO3046 at U=0.4kV, cosphi=1.0 for 50Hz, methane number of Biogas ＞ 100, lower calorific value: LHV>6kWh/Nm³.
• Electrical efficiency is based on cosphi =1.0 and ISO3046 conditions. Heat is recovered from jacket water and exhaust gas cooled to 150 ℃.
• Operations conditions is based on ambient temperature -25-25 ℃ and altitude less than 500m.
• For power deratings caused by other temps and altitudes, please consult Ettes Power.
• Other low voltages and high voltage of 3.3kV, 6.3kV and 10.5kV are available for options.
• Models with "B" for Biogas (Sewage Gas, Wastewater Gas, Landfill Gas, Farm Gas, Digester Gas, Manure Gas, Agricultural gas etc) .
• Special configurations for Soundproof Canopy & Container, ATS and Synchronizing Parallel System are available for options.
• Special configuration of CHP, CCHP (trigeneration), Cogeneration are available for options.
• All data provided on this site is for information purposes only, explicitly non-binding and subject to changes without further notice.
| MAN Biogas Cogeneration & CHP (60Hz, 1800rpm)
| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. & Type | Dspl. (L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs
D/L
| EM-66B6 | 66 | 93 | E0834LE322 | 80 | 4.L | 4.6 | 36.5% | 45.0% | 81.5% |
| EM-100B6 | 100 | 135 | E0836LE302 | 110 | 6.L | 6.9 | 37.8% | 45.0% | 82.8% |
| ★EM-200B6 | 200 | 255 | E2876LE302 | 200 | 6.L | 12.8 | 36.7% | 46.8% | 83.5% |
| EM-220B6 | 220 | 269 | E2676LE212 | 250 | 6.L | 12.8 | 40.5% | 44.0% | 84.5% |
| ※EM-320B6 | 320 | 402 | E3268LE252 | 340 | 8.V | 17.2 | 39.2% | 49.3% | 88.5% |
| EM-350B6 | 350 | 450 | E3268LE222 | 390 | 8.V | 17.2 | 40.0% | 43.0% | 83.0% |
| EM-430B6
| 430 | 481 | E3262LE242 | 450 | 12.V | 25.8 | 39.3% | 43.0% | 82.3% |
| EM-520B6 | 520 | 654 | E3262LE202/212 | 580 | 12.V | 25.8 | 40.0% | 43.0% | 83.0% |
| EM-560 B6 | 560 | 651 | E3262LE202/212 | 580 | 12.V | 25.8 | 40.0% | 46.5% | 86.5% |
| EM-800B6 | 800 | 928 | E3872LE202 | 846 | 12.V | 29.6 | 39.5% | 45.4% | 84.9% |
Remarks:
• Above Gensets are based on 60Hz/1800rpm, 480V,3 Phases & 4 Wires.
• According to ISO3046 at U=0.48kV, cosphi=1.0 for 60Hz, methane number of Biogas ＞ 100, lower calorific value: LHV>6kWh/Nm³.
• Electrical efficiency is based on cosphi =1.0 and ISO3046 conditions. Heat is recovered from jacket water and exhaust gas cooled to 150 ℃ .
• Operations conditions is based on ambient temperature -25-25 ℃ and altitude less than 500m.
• For power deratings caused by other temps and altitudes, please consult Ettes Power.
• Other low voltages and high voltage of 4.16kV, 6.6kV and 13.8kV are available for options.
• Models with "B" for Biogas (Sewage Gas, Wastewater Gas, Landfill Gas, Farm Gas, Digester Gas, Manure Gas, Agricultural gas etc ).
• Models with "★" for only CHP(combined power and heat) units.
• Special configurations for Soundproof Canopy & Container, ATS and Synchronizing Parallel System are available for options.
• Special configuration of CHP, CCHP (trigeneration), Cogeneration are available for options.
• All data provided on this site is for information purposes only, explicitly non-binding and subject to changes without further notice.
Previous:
Next:
520kW biogas generation & CHP
430kW Biogas Engine Generator
300kW Biogas Power Genset
66kW Biogas CHP
100kW Biogas Genset
200kW Biogas CHP Generator
220kW Biogas Generator
350kW Biogas Engine & CHP
Overseas Market Sales Dept.
Add: No 188, Anshan West Road, Nankai District, Tianjin, China
General Line: +86-22-23796980
Sales Line 01: +86-13672013688
Sales Line 02: +86-15620075781
FAX: +86-22-23796811
Email: sales@ettespower.com
ettespower@gmail.com
Follow Us：
About Us
Corporation Culture
Group Structure
Manufacturing
Certification
News & Activities
Reference Projects
Corporation News
Diesel Generation Projects
Gas Generation Projects
Natural Gas Genset & CHPs
ECN-Cummins Series
40～1200kW
EMN-MAN Series
50～800kW
EWN-MWM Series
400～2300kW
EJN-CNPC Series
300～2000kW
Biogas Genset & CHPs
EBM-MAN Series
60~800kW
EWB-MWM Series
400~2000 kW
Cogeneration Series
30 ~2000kW
Generator Running Mode
Island Mode
Single Genset Operation
Multiple Gensets in Parallel
Grid-Connected Mode
Operation in Parallel with mains grid
Export Energy Mode
Grid-tied & Power Export to Mains
Hybrid Power System
Integrated Microgrid combining diesel & gas engines generator sets, solar PV, wind turbines and battery energy storage units
Applicable Gaseous Fuels
Natural Gas :
Pipeline/LNG/CNG
CBM Coal-bed methane Gas
Oilfield Associated Gas-Flare Gas
APG Associated Petroleum gas
Methane Biogas :
landfill gas, wastewater treatment plant, Livestock farm, organic waster anaerobic digestion
Main Applications : electricity generation, CHP-Combined Heat & Power, Trigeneration, Distributed Energy Power Generation
Main Power Ranges
30kW, 40kW, 50kW, 80kW, 100kW, 120kW
150kW, 200kW, 250kW, 300kW, 400kW
500kW, 600kW, 700kW, 800kW, 1000kW
1200kW, 1500kW, 2000kW, 1MW, 2MW
50kVa, 100kVa, 150kVa, 200kVa, 250kVa
300kVa, 400kVa, 450kVa, 500kVa, 600kVa
800kVa, 1000kVa, 1200kVa, 1500kVa, 2000kVa
Mainly Adopted Engines: MAN , MWM & CUMMINS
Ettes Power Group © 2016 | All Rights Reserved | No 188, Anshan West Road, Tianjin, China | Tel: (86) 22-23796980 | Fax: (86) 22-23796811 | E-mail: info@ettespower.com
| Legal Notices | Privacy Policy | Sitemap |
