URL: https://www.ettesgenerator.com/CNPC-natural-gas-engine-generator-set-CHP.html
Accessed: 2026-10-29

Natural Gas Power Generator, Combined Heat and Power (CHP ),Cogeneration
Human Resources 丨 Industry Expo 丨 Social Press
English 简体中文 Español Pусский
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
About Us Corporation Culture
Group Structure
Manufacturing
Certification
News & Activities
Products Natural Gas Genset & CHPs ECN-Cummins-Series
EMN-MAN Series
EWN-MWM Series
EJN- CNPC Series
Biogas Gensets & CHPs ECB-Cummins Series
EJB- CNPC Series
EMB-MAN Series
EWB-MWM Series
CHP-Cogeneration Products-List of Natural Gas
Products-List of Biogas
Leading Advantages of ETTES CHPs
Feasures of Natural Gas CHPs
Feasures of Biogas CHPs
Marine Diesel Genset ECM-Cummins Series
EHM-Deutz Series
EMM-MAN Series
Land Diesel Genset EC Gensets Models List
EP Gensets Models List
ES Mitsubishi Series
ET Gensets Models List MTU Series
Special Configurations Soundproof Canopy Genset & CHP
Containerized Genset & CHP
Parallel & Synchronization
Intelligent Control System
High Voltage Generator
ATS Control System
Moving Trailer
Reference Projects Methane Gas Generation Projects
Diesel Generation Projects
Corporation News
Applications Natural Gas Engines & CHPs PNG & CNG & LNG
Oilfield Associated Petro Gas
Coalmine & Coalbed Methane
Shale Methane Gas
Combined Heat & Power
Distribution Energy System
Biogas Engines & CHPs Sewage Treatment Gas
Landfill Gas
Farm Biogas
Combined Heat & Power
Distribution Energy System
Land Diesel Gensets Fields Building
Airport & Railways
Manufacturing Factory
Telecom Stations
Outside Construction
Mines & Diggings
Oil & Gas Fields
Blackstart Power Station
Military Fields
Rental Market
Special Sectors
Marine Diesel Gensets Drilling Plantform
Shipyards & Vessels
Seaports & Harbors
Service Center Spare Parts
Warranty Policy
Training
FAQ
Download About Ettes Power
Typical Projects Reference
Pre-sales Questionaires
Generation Products Land Diesel Genset
Marine Diesel Genset
Methane Gas Genset
Syngas-Biomass Genset
Engine Datum Cummins （diesel )
Cummins ( marine )
Alternator Datum Leroy Somer
Stamford
Control System Standard System
Syn Parallel & ATS
Fuel & Oil Requirements
Operation Manuals
Reference Drawings
Warranty Policy
Contact Us
Ettes Power Solutions
Products Category
Natural Gas Genset & CHPs EMN-MAN Series
TCG-MWM Series
ECN-Cummins Series
EJN- CNPC Series
Biogas Genset & CHPs EMB-MAN Series
TCG-MWM Series
ECB-Cummins Series
CHP-Cogeneration Leading Advantages of ETTES CHPs
Feasures of Natural Gas CHPs
Feasures of Biogas CHPs
Marine Diesel Genset ECM-Cummins Series
EHM-Deutz Series
Land Diesel Genset EC-Cummins Series
EP-Perkins Series
ES-Mitsubishi Series
ET-MTU Series
Special Configurations Soundproof canopy generator & CHP
Intelligent Control System
Parallel & Synchronization
ATS Control System
High Voltage Generators
Moving Trailer
Download
Ettes Power Profile
Products Catalog
Typical Projects Reference
Follow Us：
|
loading
Share to:
CNPC Natural Gas Generators
Ettes Power CNPC series natural gas engine generator & CCHPs, range from 300kW to 2MW, high quality & performance in gas power generation plant in fields under harsh working conditions.
Model: CNPC Natural Gas Power Package
Brand: ETTES POWER
Code: EJN Natural Gas Congeneration Series Natural Gas Series,300kW, 500kW, 600kW, 700kW, 1000kW（1MW）and 2000kW（2MW）.
| Availability: |
| |
|
|
| Inquire
| |
Genset Features
50Hz Models List
60Hz Models List
► About CNPC Engines
CNPC Series gas engines are developed by cooperation with AVL from Germany and Austria. The engine assembling plant is affiliated to CNPC (China National Petroleum & Oil Corporation), which is the first and the largest engine manufacture in China since 1953. CNPC engine generator performance is “Leading China” and “First class Global”, which work widely in 80% of China Oil & Gas Fields, Coalmines, Vessels and other areas under harsh working conditions, enjoy high reputation in global.
► About Ettes-CNPC Gas Engine Generators
400kW~1200kW, Powerful, Big Displacement, Strong loads-starting-ability, Long Serice Life
Ettes CNPC series gas fired generators & CHPs are driven by engines series of 6140, 12V190, G12V190 and H16V190 etc, with merits of big displacement, sufficient reserve-power, strong capability against loads-surge, easy for installation & maintenance, long overhaul, widely used in oil & gas fields, coalmines and wild construction etc. It is the ideal solution for electrical generation to drive loads under harsh conditions for island operation.
Besides standard package of electrical generator, Ettes can satisfy client’s special requirements and make tailored design like CHP, CCHP/Trigeneration, Cogeneration, ATS, Parallel operation system, Remote monitor & Control, Modularized soundproof & weatherproof container, which can realize the most efficient and comprehensive use of energy and generate electricity, hot water, cooled water, hot steam or hot oil etc.
► Customer Benefits for CNPC Gas Power Generation
• The engine performance is “Leading China” and “First class Global”
• Long history: produced by engines plant under control by CNPC (China National Petroleum & Oil Corporation), it is the first and the largest engine manufacture in China since 1953.
• Proven Technology: widely used in 80% of China Oil & Gas Fields and Coalmines under harsh working conditions.
• Fuel flexibility: a wide range of methane based gases including natural gas and biogas etc.
• Designed for intensive use (continuous duty), able to act as main power supply or standby power supply.
• Capable of working with variable loads, strong capability of against loads-surge.
• Advanced technology of close-loop control, lean-burn and Mixing before turbo.
• Adopting highly intelligent gas control system of USA Woodward EGS, Germany Heinzmann or Motortech, the air fuel ratio can be automatically adjusted as per fluctuation of gas components.
• Adopting intelligent & digital ignition system from Germany Motortech or USA Altronic.
• Adopting super-turbocharged technology from ABB.
• Heat Recovery system to realize CHP, Cogeneration and Distribution Energy.
• Integrated & modularized unit to facilitate easy transport and quick setup.
• Easy Maintenance in low operations cost due to enchanced materials adopted.
• Ensured annually continuous working over 8000 hours and long engine-life-span of over 45000 hours.
• Service and Spare parts are widely and easily available, supplied by service center ETTES POWER.
All data provided on this site is for information purposes only, explicitly non-binding and subject to changes without further notice.
► About Production Standards & Certification
• Prevailing Industry Standards: ISO3046，ISO8528，GB2820, BS5000PT99,AS1359,IEC34, DIN6271, BS5514.
• ISO Standards: ISO9001:2008, ISO14001, ISO45001 (former OHSAS 18001)
• National & Regional Comformity Standards: CE, UL, EPA, CSA and SONCAP etc.
• Third Party Certification for Gensets: SGS, CCS, BV, ABS and DNV-GL etc.
► Adoped Wolrd Top Materials to Assemble Generator Set
• Gas Engines Brands: Cummins, MAN, MWM, CNPC
• Alternators Brands: Stamford AVK, Leroy Somer, Marelli, or Mec calte
• Control System: Deepsea, ComAp or DEIF
• Air Circuit Breaker/Switchgear: ABB, Schneider, Eaton or Siemens
• Governing Actuator: Germany Mototerch, Heinzmann, USA Woodward or Swiss Huegli
• Air-Gas Mixer: Auto, Electrically controlled, Germany Motortech or Swiss Huegli
• Ignition System: Germany Mototerch, USA Altronic or Swiss Huegli
• Key Materials of CHP System: Siemens, Alfa laval, Swep and Grundfos
• Gas Train (safty valves): Germany Dungs, Chroms or Italy Madas
• Tailored configuration: Common soundproof canopy, 20 & 40 feet modular container, ATS/ACS system, Synchronization parallel panel, Remote control & Scada system, Oil & cylinder water heater, Anti-condensation heater (space heater), Digital AVR, AREP/PMG system, IP44 protection level & B class temperature rise, High voltage alternator (3.3kV, 6.3kV, 10.5kV etc.), CHP, CCHP, and Trigeneration etc.
► Applicable Gas Fuels & Quality Requirements
• Pipeline Natural Gas (PNG, CNG, LNG)
• Oilfield APG (Associated Petroleum Gas)
• Coalmine Methane Gas
• CBM (Coalbed Methane)
• Well Gas, Shale Gas & Other Methane Based Gases
• Gas Fuel Quality Requirements
| Composition | Abbr. | Limits | Remarks
| Methane number | MN | ＞80 for natural gas | For Lower value, please consult ETTES POWER
| Calorific value | Hμ，N | Lower value of 36MJ/Nm³ | Standard Calorific Value for Ettes Datasheet as per ISO8528/1, ISO3046/1 and BS5514/1.
| Chlorine | CL | ＜80 mg / Nm³ CH4 | For higher value, please consult ETTES POWER
| Fluoride | F | ＜40 mg / Nm³ CH4 | For higher value, please consult ETTES POWER
| Total-chlorine Fluoride | ∑(Cl,F) | ＜80 mg / Nm³ CH4 | For higher value, please consult ETTES POWER
| Dust | / | ＜5μm ＜10 mg / Nm³ CH4 | For higher value, please consult ETTES POWER
| Oil Vapor | / | ＜400 mg / Nm³ CH4 | No condensation may occur in the mixture section
| Silicon Element | Si | ＜2 mg / Nm³ CH4 | For higher value, please consult ETTES POWER
| Sulphur | S | ＜200 mg / Nm³ | For higher values, please consult ETTES POWER
| Hydrogen Sulphide | H2S | ＜150 ppm or ＜228 mg / Nm³ | For higher value, please consult ETTES POWER
| Ammonia | NH3 | ＜40 ppm or＜30 mg / Nm³ | For other values, please consult ETTES POWER
| Gas Pressure Range | / | 100kPa~400kPa | For other values, please consult ETTES POWER
| Gas Temperature | / | ＜30℃ | For other values, please consult ETTES POWER
► Typical Diagram of Ettes CNPC Series Gas Generator CHP
► Typical Application Fields
| CNPC Series Natural Gas Engine Generators & CHPs (50Hz, 1000rpm)
| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. & Type | Dspl.(L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs D/L
| EJ-300N5 | 300 | 375 | JC15DT | 350 | 6.L | 15 | 37.2 % | 46.5 % | 83.1 % |
| EJ-500N5 | 500 | 627 | 12V190ZDT | 600 | 12.V | 71 | 36.1 % | 45.3 % | 81.4 % |
| EJ-600N5 | 600 | 770 | 12V190ZL | 660 | 12.V | 71 | 37.0 % | 47.5 % | 84.5 % |
| EJ-700N5 | 700 | 903 | 12V190ZL | 750 | 12.V | 71 | 37.2 % | 48.0 % | 85.2 % |
| EJ-1200N5 | 1200 | 1416 | H16V190ZLT | 1320 | 16.V | 97 | 38.3 % | 45.2 % | 83.5 % |
| EJ-2000N5 | 2000 | 2258 | L20V190ZLT | 2200 | 20.V | 145 | 40.2 % | 45.4 % | 85.6 % |
Remarks:
• Above Gensets are based on 50Hz, 1000rpm, 400V, 3 Phases & 4 Wires.
• According to ISO3046-1 at U=0.4kV, cosphi=1.0 for 50Hz, methane number of natural gas ＞ 80, lower calorific value: LHV>36MJ/Nm³.
• Electrical efficiency is based on cosphi =1.0 and ISO3046 conditions. Heat is recovered from jacket water and exhaust gas cooled to 120 ℃ .
• Operations conditions is based on ambient temperature -25-25 ℃ and altitude less than 1000m.
• For power deratings caused by other temps and altitudes, please consult Ettes Power.
• Other low voltages and high voltage of 3.3kV, 6.3kV and 10.5kV are available for options.
• Models with "N" for Natural gas (CNG, PNG, LNG, Shale Gas, Oilfield Associated Gas and Coalmine Gas etc).
• Special configurations for Soundproof Canopy & Container, ATS and Synchronizing Parallel System are available for options.
• Special configuration of CHP, CCHP (trigeneration), Cogeneration are available for options.
• All data provided on this site is for information purposes only, explicitly non-binding and subject to changes without further notice.
| CNPC Series Natural Gas Engine Generations & CHPs (60Hz, 1200rpm)
| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. & Type | Dspl.(L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs D/L
| EJ-300N6 | 300 | 375 | JC15DT | 350 | 6.L | 15 | 37.2 % | 46.5 % | 83.1 % |
| EJ-500N6 | 500 | 627 | 12V190ZDT | 600 | 12.V | 71 | 36.1 % | 45.3 % | 81.4 % |
| EJ-600N6 | 600 | 770 | 12V190ZL | 660 | 12.V | 71 | 37.0 % | 47.5 % | 84.5 % |
| EJ-700N6 | 700 | 903 | 12V190ZL | 750 | 12.V | 71 | 37.2 % | 48.0 % | 85.2 % |
| EJ-1200N6 | 1200 | 1416 | H16V190ZLT | 1320 | 16.V | 97 | 38.3 % | 45.2 % | 83.5 % |
| EJ-2000N6 | 2000 | 2258 | L20V190ZLT | 2200 | 20.V | 145 | 40.2 % | 45.4 % | 85.6 % |
Remarks:
• Above Gensets are based on 60Hz, 1200rpm, 480V, 3 Phases & 4 Wires.
• According to ISO3046-1 at U=0.48kV, cosphi=1.0 for 60Hz, methane number of natural gas ＞ 80, lower calorific value: LHV>36MJ/Nm³.
• Electrical efficiency is based on cosphi =1.0 and ISO3046 conditions. Heat is recovered from jacket water and exhaust gas cooled to 120 ℃ .
• Operations conditions is based on ambient temperature -25-25 ℃ and altitude less than 1000m.
• For power deratings caused by other temps and altitudes, please consult Ettes Power.
• Other low voltages and high voltage of 4.16kV, 6.6kV and 13.8kV are available for options.
• Models with "N" for Natural gas (CNG, PNG, LNG, Shale Gas, Oilfield Associated Gas and Coalmine Gas etc).
• Special configurations for Soundproof Canopy & Container, ATS and Synchronizing Parallel System are available for options.
• Special configuration of CHP, CCHP (trigeneration), Cogeneration are available for options.
• All data provided on this site is for information purposes only, explicitly non-binding and subject to changes without further notice.
Previous:
Next:
CNPC Container NG Series
Overseas Market Sales Dept.
Add: No 188, Anshan West Road, Nankai District, Tianjin, China
General Line: +86-22-23796980
Sales Line 01: +86-13672013688
Sales Line 02: +86-15620075781
FAX: +86-22-23796811
Email: sales@ettespower.com
ettespower@gmail.com
Follow Us：
About Us
Corporation Culture
Group Structure
Manufacturing
Certification
News & Activities
Reference Projects
Corporation News
Diesel Generation Projects
Gas Generation Projects
Natural Gas Genset & CHPs
ECN-Cummins Series
40～1200kW
EMN-MAN Series
50～800kW
EWN-MWM Series
400～2300kW
EJN-CNPC Series
300～2000kW
Biogas Genset & CHPs
EBM-MAN Series
60~800kW
EWB-MWM Series
400~2000 kW
Cogeneration Series
30 ~2000kW
Generator Running Mode
Island Mode
Single Genset Operation
Multiple Gensets in Parallel
Grid-Connected Mode
Operation in Parallel with mains grid
Export Energy Mode
Grid-tied & Power Export to Mains
Hybrid Power System
Integrated Microgrid combining diesel & gas engines generator sets, solar PV, wind turbines and battery energy storage units
Applicable Gaseous Fuels
Natural Gas :
Pipeline/LNG/CNG
CBM Coal-bed methane Gas
Oilfield Associated Gas-Flare Gas
APG Associated Petroleum gas
Methane Biogas :
landfill gas, wastewater treatment plant, Livestock farm, organic waster anaerobic digestion
Main Applications : electricity generation, CHP-Combined Heat & Power, Trigeneration, Distributed Energy Power Generation
Main Power Ranges
30kW, 40kW, 50kW, 80kW, 100kW, 120kW
150kW, 200kW, 250kW, 300kW, 400kW
500kW, 600kW, 700kW, 800kW, 1000kW
1200kW, 1500kW, 2000kW, 1MW, 2MW
50kVa, 100kVa, 150kVa, 200kVa, 250kVa
300kVa, 400kVa, 450kVa, 500kVa, 600kVa
800kVa, 1000kVa, 1200kVa, 1500kVa, 2000kVa
Mainly Adopted Engines: MAN , MWM & CUMMINS
Ettes Power Group © 2016 | All Rights Reserved | No 188, Anshan West Road, Tianjin, China | Tel: (86) 22-23796980 | Fax: (86) 22-23796811 | E-mail: info@ettespower.com
| Legal Notices | Privacy Policy | Sitemap |
