URL: https://www.ettesgenerator.com/40kW-gas-generator.html
Accessed: 2026-11-13

40 kW Gas Generator
Human Resources 丨 Industry Expo 丨 Social Press
English 简体中文 Español Pусский
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
About Us Corporation Culture
Group Structure
Manufacturing
Certification
News & Activities
Products Natural Gas Genset & CHPs ECN-Cummins-Series
EMN-MAN Series
EWN-MWM Series
EJN- CNPC Series
Biogas Gensets & CHPs ECB-Cummins Series
EJB- CNPC Series
EMB-MAN Series
EWB-MWM Series
CHP-Cogeneration Products-List of Natural Gas
Products-List of Biogas
Leading Advantages of ETTES CHPs
Feasures of Natural Gas CHPs
Feasures of Biogas CHPs
Marine Diesel Genset ECM-Cummins Series
EHM-Deutz Series
EMM-MAN Series
Land Diesel Genset EC Gensets Models List
EP Gensets Models List
ES Mitsubishi Series
ET Gensets Models List MTU Series
Special Configurations Soundproof Canopy Genset & CHP
Containerized Genset & CHP
Parallel & Synchronization
Intelligent Control System
High Voltage Generator
ATS Control System
Moving Trailer
Reference Projects Methane Gas Generation Projects
Diesel Generation Projects
Corporation News
Applications Natural Gas Engines & CHPs PNG & CNG & LNG
Oilfield Associated Petro Gas
Coalmine & Coalbed Methane
Shale Methane Gas
Combined Heat & Power
Distribution Energy System
Biogas Engines & CHPs Sewage Treatment Gas
Landfill Gas
Farm Biogas
Combined Heat & Power
Distribution Energy System
Land Diesel Gensets Fields Building
Airport & Railways
Manufacturing Factory
Telecom Stations
Outside Construction
Mines & Diggings
Oil & Gas Fields
Blackstart Power Station
Military Fields
Rental Market
Special Sectors
Marine Diesel Gensets Drilling Plantform
Shipyards & Vessels
Seaports & Harbors
Service Center Spare Parts
Warranty Policy
Training
FAQ
Download About Ettes Power
Typical Projects Reference
Pre-sales Questionaires
Generation Products Land Diesel Genset
Marine Diesel Genset
Methane Gas Genset
Syngas-Biomass Genset
Engine Datum Cummins （diesel )
Cummins ( marine )
Alternator Datum Leroy Somer
Stamford
Control System Standard System
Syn Parallel & ATS
Fuel & Oil Requirements
Operation Manuals
Reference Drawings
Warranty Policy
Contact Us
Ettes Power Solutions
Products Category
Natural Gas Genset & CHPs EMN-MAN Series
TCG-MWM Series
ECN-Cummins Series
EJN- CNPC Series
Biogas Genset & CHPs EMB-MAN Series
TCG-MWM Series
ECB-Cummins Series
CHP-Cogeneration Leading Advantages of ETTES CHPs
Feasures of Natural Gas CHPs
Feasures of Biogas CHPs
Marine Diesel Genset ECM-Cummins Series
EHM-Deutz Series
Land Diesel Genset EC-Cummins Series
EP-Perkins Series
ES-Mitsubishi Series
ET-MTU Series
Special Configurations Soundproof canopy generator & CHP
Intelligent Control System
Parallel & Synchronization
ATS Control System
High Voltage Generators
Moving Trailer
Download
Ettes Power Profile
Products Catalog
Typical Projects Reference
Follow Us：
|
loading
Share to:
40kW Gas Generator
Ettes Power Cummins series 40kW natural gas generator & CCHPs, high performance & high efficiency for project of cogenerator of WtE (waste to energy) & distributed energy system.
Model: EC-40N5
Brand: ETTES POWER
Code: ECN Cummins 40kW Natural Gas generator Series
| Availability: |
| |
|
|
| Inquire
| |
40kW Gas Generator Features
| G enset Main Technical Data
| Genset Model: | EC-40N5
| Power Rating (kW/kVa ) | 40/50
| MFG. Standards | ISO 3046 & ISO8528
| Rated Frequnendy | 50Hz/60Hz
| Electrical Efficiency | 32.6%
| Heat Efficiency | 48.9%
| Total Efficiency | 81.5%
| Fuel consumption @100% load, m³/h | 13.5
| Control System | UK Deepsea, ComAp or Equal
| Manufacturer | ETTES POWER
| Gas Engine Main Technical Data
| Engine Brand & Model | Cummins 4BTA3.9-G
| Engine Type | Four stroke, Turbo Charged, Lean Burn
| Cylinder Arrangement | Inline
| Bore x Stroke (mm) | 102 X 120
| Displacement (L) | 3.9
| Compressin Ratio | 10.5:1
| Rated Speed (rpm) | 1500
| Rated Output Power (kW) | 45
| Rotation Diretion | Anti-clockwise Viewed on Flywheel
| Oil consumption (g/kWh) | <0.45
| Altternator Main Technical Data
| Alternator Brand | Leroy Somer or Equal
| Model | LSA Series
| Standards | ISO 8528-3, CE, ISO9001 and ISO 14001
| Frequnendy (Hz) | 50
| Rated Voltage (V) | 400
| Excitation Method | Self-excited (AREP), Brushless, AVR
| Phase / Connection | 3 Phase 4 Wire, Y-Connecton
| Power Fator (COSΦ) | 0.8 (adjustable)
| Protection Level / Installation Class | IP 23/ H
| Main Options
| Engine | Jacket water heater Cylinder temp. protection system
| Alternator | Space heater Treatments against humidity and corrosion
| Lubrication system | Daily auxiliary oil tank Auto refilling oil system
| Electrical system | RCD ATS control cabinet Thermal power gauge Electric power gauge Sync paralleling control system
| Gas supply system | Gas flow gauge
► Dimensions and Weights
| Open Type | Dimension, mm | 1000x 850x750
| Weight, kg | 1000
| Soundpoof Type | Dimension | 2600 x 1300 x 1800
| Weight | 1650
► Delivery Time
About 45~60 days after order confirmation.
► About Cummins Gas Engine Generators
20kW~1000kW, Reliable, Clean, Quiet, Powerful
As a leading manufacturer and assembler for whole gas driven generator set & CHPs in China, Ettes mainly adopt Cummins engines of 4B3.9, 6B5.9, 6C8.3, NT855, KT19, KT38 and KT50 etc, with features of high reliable, quick installation, easy operation and low maintenance cost. In addition to standard package of gas fired generator, client’s special requirements can be tailored such as CHP(combined heat and power), Cogeneration, trigeneration ,combined cold heat and power (CCHP), ATS, Parallel operation system, Remote monitor & Control, Modularized soundproof & weatherproof container.
► About Production Standards & Certification
• Prevailing Industry Standards: ISO3046，ISO8528，GB2820, BS5000PT99,AS1359,IEC34, DIN6271, BS5514.
• ISO Standards: ISO9001:2008, ISO14001, ISO45001 (former OHSAS 18001)
• National & Regional Conformity Standards: CE, UL, EPA, CSA and SONCAP etc.
• Third Party Certification for Gensets: SGS, CCS, BV, ABS and DNV-GL etc.
► Adopted World Top Materials to Assemble Gas Generating Set
• Gas Engines Brands: Cummins
• Alternators Brands: Leroy Somer, Stamford AVK,
• Control System: Deepsea, ComAp
• Air Circuit Breaker/Switchgear: ABB, Schneider, Eaton or Siemens
• Governing Actuator: Swiss Huegli, Germany Mototerch
• Air-Gas Mixer: Auto, Electrically controlled, Germany Motortech or Swiss Huegli
• Ignition System: Germany Mototerch, USA Altronic or Swiss Huegli
• Key Materials of CHP System: Siemens, Alfa laval, Swep and Grundfos
• Gas Train (safty valves): Germany Dungs, Chroms or Italy Madas
• Tailored configuration: Common soundproof canopy, 20 & 40 feet modular container, ATS/ACS system, Synchronization parallel panel, Remote control & Scada system, Oil & cylinder water heater, Anti-condensation heater (space heater), Digital AVR, AREP/PMG system, IP44 protection level & B class temperature rise, High voltage alternator (3.3kV, 6.3kV, 10.5kV etc.), CHP, CCHP, and Trigeneration etc.
► Applicable Gas Fuels & Quality Requirements
• Pipeline Natural Gas (PNG, CNG, LNG)
• Oilfield APG (Associated Petroleum Gas)
• Coalmine Methane Gas
• CBM (Coalbed Methane)
• Well Gas, Shale Gas & Other Methane Based Gases
• Gas Fuel Quality Requirements
| Composition | Abbr. | Limits | Remarks
| Methane number | MN | ＞80 for natural gas | For Lower value, please consult ETTES POWER
| Calorific value | Hμ，N | Lower value of 36MJ/Nm³ | Standard Calorific Value for Ettes Datasheet as per ISO8528/1, ISO3046/1 and BS5514/1.
| Chlorine | CL | ＜80 mg / Nm³ CH4 | For higher value, please consult ETTES POWER
| Fluoride | F | ＜40 mg / Nm³ CH4 | For higher value, please consult ETTES POWER
| Total-chlorine Fluoride | ∑(Cl,F) | ＜80 mg / Nm³ CH4 | For higher value, please consult ETTES POWER
| Dust | / | ＜5μm ＜10 mg / Nm³ CH4 | For higher value, please consult ETTES POWER
| Oil Vapor | / | ＜400 mg / Nm³ CH4 | No condensation may occur in the mixture section
| Silicon Element | Si | ＜2 mg / Nm³ CH4 | For higher value, please consult ETTES POWER
| Sulphur | S | ＜200 mg / Nm³ | For higher values, please consult ETTES POWER
| Hydrogen Sulphide | H2S | ＜150 ppm or ＜228 mg / Nm³ | For higher value, please consult ETTES POWER
| Ammonia | NH3 | ＜40 ppm or＜30 mg / Nm³ | For other values, please consult ETTES POWER
| Gas Pressure Range | / | 5kPa~20kPa | For other values, please consult ETTES POWER
| Gas Temperature | / | ＜30℃ | For other values, please consult ETTES POWER
Previous:
Next:
Cummins Natural Gas Generator
Overseas Market Sales Dept.
Add: No 188, Anshan West Road, Nankai District, Tianjin, China
General Line: +86-22-23796980
Sales Line 01: +86-13672013688
Sales Line 02: +86-15620075781
FAX: +86-22-23796811
Email: sales@ettespower.com
ettespower@gmail.com
Follow Us：
About Us
Corporation Culture
Group Structure
Manufacturing
Certification
News & Activities
Reference Projects
Corporation News
Diesel Generation Projects
Gas Generation Projects
Natural Gas Genset & CHPs
ECN-Cummins Series
40～1200kW
EMN-MAN Series
50～800kW
EWN-MWM Series
400～2300kW
EJN-CNPC Series
300～2000kW
Biogas Genset & CHPs
EBM-MAN Series
60~800kW
EWB-MWM Series
400~2000 kW
Cogeneration Series
30 ~2000kW
Generator Running Mode
Island Mode
Single Genset Operation
Multiple Gensets in Parallel
Grid-Connected Mode
Operation in Parallel with mains grid
Export Energy Mode
Grid-tied & Power Export to Mains
Hybrid Power System
Integrated Microgrid combining diesel & gas engines generator sets, solar PV, wind turbines and battery energy storage units
Applicable Gaseous Fuels
Natural Gas :
Pipeline/LNG/CNG
CBM Coal-bed methane Gas
Oilfield Associated Gas-Flare Gas
APG Associated Petroleum gas
Methane Biogas :
landfill gas, wastewater treatment plant, Livestock farm, organic waster anaerobic digestion
Main Applications : electricity generation, CHP-Combined Heat & Power, Trigeneration, Distributed Energy Power Generation
Main Power Ranges
30kW, 40kW, 50kW, 80kW, 100kW, 120kW
150kW, 200kW, 250kW, 300kW, 400kW
500kW, 600kW, 700kW, 800kW, 1000kW
1200kW, 1500kW, 2000kW, 1MW, 2MW
50kVa, 100kVa, 150kVa, 200kVa, 250kVa
300kVa, 400kVa, 450kVa, 500kVa, 600kVa
800kVa, 1000kVa, 1200kVa, 1500kVa, 2000kVa
Mainly Adopted Engines: MAN , MWM & CUMMINS
Ettes Power Group © 2016 | All Rights Reserved | No 188, Anshan West Road, Tianjin, China | Tel: (86) 22-23796980 | Fax: (86) 22-23796811 | E-mail: info@ettespower.com
| Legal Notices | Privacy Policy | Sitemap |
