URL: https://www.ettesgenerator.com/diesel-gensets-models-list-mtu-series.html
Accessed: 2026-11-13

ET Gensets Models List MTU Series from China manufacturer - ETTES POWER
Human Resources 丨 Industry Expo 丨 Social Press
English 简体中文 Español Pусский
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
About Us Corporation Culture
Group Structure
Manufacturing
Certification
News & Activities
Products Natural Gas Genset & CHPs ECN-Cummins-Series
EMN-MAN Series
EWN-MWM Series
EJN- CNPC Series
Biogas Gensets & CHPs ECB-Cummins Series
EJB- CNPC Series
EMB-MAN Series
EWB-MWM Series
CHP-Cogeneration Products-List of Natural Gas
Products-List of Biogas
Leading Advantages of ETTES CHPs
Feasures of Natural Gas CHPs
Feasures of Biogas CHPs
Marine Diesel Genset ECM-Cummins Series
EHM-Deutz Series
EMM-MAN Series
Land Diesel Genset EC Gensets Models List
EP Gensets Models List
ES Mitsubishi Series
ET Gensets Models List MTU Series
Special Configurations Soundproof Canopy Genset & CHP
Containerized Genset & CHP
Parallel & Synchronization
Intelligent Control System
High Voltage Generator
ATS Control System
Moving Trailer
Reference Projects Methane Gas Generation Projects
Diesel Generation Projects
Corporation News
Applications Natural Gas Engines & CHPs PNG & CNG & LNG
Oilfield Associated Petro Gas
Coalmine & Coalbed Methane
Shale Methane Gas
Combined Heat & Power
Distribution Energy System
Biogas Engines & CHPs Sewage Treatment Gas
Landfill Gas
Farm Biogas
Combined Heat & Power
Distribution Energy System
Land Diesel Gensets Fields Building
Airport & Railways
Manufacturing Factory
Telecom Stations
Outside Construction
Mines & Diggings
Oil & Gas Fields
Blackstart Power Station
Military Fields
Rental Market
Special Sectors
Marine Diesel Gensets Drilling Plantform
Shipyards & Vessels
Seaports & Harbors
Service Center Spare Parts
Warranty Policy
Training
FAQ
Download About Ettes Power
Typical Projects Reference
Pre-sales Questionaires
Generation Products Land Diesel Genset
Marine Diesel Genset
Methane Gas Genset
Syngas-Biomass Genset
Engine Datum Cummins （diesel )
Cummins ( marine )
Alternator Datum Leroy Somer
Stamford
Control System Standard System
Syn Parallel & ATS
Fuel & Oil Requirements
Operation Manuals
Reference Drawings
Warranty Policy
Contact Us
Ettes Power Solutions
Products Category
Natural Gas Genset & CHPs EMN-MAN Series
TCG-MWM Series
ECN-Cummins Series
EJN- CNPC Series
Biogas Genset & CHPs EMB-MAN Series
TCG-MWM Series
ECB-Cummins Series
CHP-Cogeneration Leading Advantages of ETTES CHPs
Feasures of Natural Gas CHPs
Feasures of Biogas CHPs
Marine Diesel Genset ECM-Cummins Series
EHM-Deutz Series
Land Diesel Genset EC-Cummins Series
EP-Perkins Series
ES-Mitsubishi Series
ET-MTU Series
Special Configurations Soundproof canopy generator & CHP
Intelligent Control System
Parallel & Synchronization
ATS Control System
High Voltage Generators
Moving Trailer
Download
Ettes Power Profile
Products Catalog
Typical Projects Reference
Follow Us：
|
loading
Share to:
ET Gensets Models List MTU Series
Ettes Power MTU series diesel engine generator, ranging from 250kVa to 3500kVa, high quality & performance, acting as one of the most reliable power supply resources all over the world.
Model: MTU Power Package
Brand: Ettes Power
Code: ET Diesel Series
| Availability: |
| |
|
|
| Inquire
| |
Genset Features
50Hz Models List
60Hz Models List
► About Ettes Diesel Gensets
Ettes Power is the leading manufacturer and packager for complete diesel & gas generators from 20kW upto 3000kW. We can use world top engines (Cummins, Perkins, MTU, MAN, MWM, Deutz, CNPC 190 Series, Low speed 300 Series etc.) and other top quality materials to ASSEMBLE complete-generator-set. Ettes power generations enjoy hot markets in more than 70 countries all over the world including Latin America, Africa, Middle East, Europe and Asia markets.
► About MTU Diesel Engines
MTU history can be traced back to the 18th century. MTU is the core brand of Rolls-Royce Power Systems AG, which is a world-leading provider of high- and medium-speed diesel and gas engines, complete drive systems, distributed energy systems and fuel injection systems for the most demanding requirements. Especially within the shipping sector the company has established a long and successful partnership with some ten thousands of engines in operation around the globe on all seas.
Based on its innovative capabilities, its reliability and system competence, MTU combines unique drive system know-how and a large range of products of excellent quality. MTU Engines are the ideal motors to drive diesel power plant.
► Customs Benefits for Ettes MTU Series Generations
• Wide power scope of generting sets from 200~4000kVa.
• Advanved engine design, Low noise and low fuel consumption.
• MDEC electronic monitoring system and syn rail fuel injection system.
• ADEC collection and self-inspection system, advanced electronic fuel injection.
• The best cold start performance during sunnden load increase.
• Overhaul can reach over 30000 hours, much longer than other common levels.
• Low emissions, TA LUFT as standard, CARB, EPA, CSA and UL etc.
• Strong warranty policy and technical support from ETTES POWER and MTU Global.
• Worldwide united guarantee and distribution network for spare parts and engine service.
• Top materials list for complete generator set assembling and fabrication.
| Materials Items | Brand & Specifications
| Alternators | Stamford AVK, Leroy Somer or Mec calte
| Control System | Deepsea, ComAp or DEIF
| Base Frame | U-Steel Strong Baseframe
| Air Circuit Breaker/Switchgear | ABB, Schneider, Eaton or Siemens
| Special Configuration | Common soundproof canopy 20 & 40 feet modular container Weatherproof enclosure & trailer ATS/ACS system (automatic transfer switch) Synchronization parallel control panel Remote control & Scada system Oil & cylinder water heater Anti-condensation heater (space heater) Digital AVR, AREP/PMG system IP44 protection level & B class temperature rise High voltage alternator (3.3kV, 6.3kV, 10.5kV) ---
| Models List of MTU Gensets ( 50Hz, 1500rpm)
| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (L) | Overall Dimmension (mm) | Weight (kg) | PDF D/L
| kW | kVa | kW | kVa
| ET-300 | 220 | 275 | 240 | 300 | 6R1600G10F | 274 | 6.L | TBA | 3120*1180*1800 | 2950 |
| ET-330 | 240 | 300 | 260 | 330 | 6R1600G20F | 301 | 6.L | TBA | 3120*1180*1800 | 2950 |
| ET-385 | 280 | 350 | 308 | 385 | 8V1600G10F | 358 | 8.V | TBA | 3050*1630*1960 | 3850 |
| ET-440 | 320 | 400 | 352 | 440 | 8V1600G20F | 394 | 8.V | TBA | 3050*1630*1960 | 3850 |
| ET-500 | 360 | 450 | 400 | 500 | 10V1600G10F | 448 | 10.V | TBA | 3050*1630*2030 | 4400 |
| ET-550 | 400 | 500 | 440 | 550 | 10V1600G20F | 493 | 10.V | TBA | 3350*1630*2030 | 4400 |
| ET-660 | 480 | 600 | 528 | 660 | 12V1600G10F | 576 | 12.V | TBA | 3500*1630*2130 | 4950 |
| ET-715 | 520 | 650 | 572 | 715 | 12V1600G20F | 634 | 12.V | TBA | 3500*1630*2130 | 4950 |
| ET-825 | 600 | 750 | 660 | 825 | 12V2000G65 | 765 | 12.V | TBA | 4200*1650*2280 | 7000 |
| ET-880 | 640 | 800 | 704 | 880 | 12V2000G65 | 765 | 12.V | TBA | 4200*1650*2280 | 7000 |
| ET-1000 | 728 | 910 | 800 | 1000 | 16V2000G25 | 890 | 16.V | TBA | 4500*2000*2300 | 7850 |
| ET-1100 | 800 | 1000 | 880 | 1100 | 16V2000G65 | 975 | 16.V | TBA | 4500*2000*2300 | 7850 |
| ET-1125 | 820 | 1025 | 900 | 1125 | 16V2000G65 | 975 | 16.V | TBA | 4500*2000*2300 | 7850 |
| ET-1250 | 908 | 1135 | 1000 | 1250 | 18V2000G65 | 1100 | 18.V | TBA | 4750*2100*2380 | 9000 |
| ET-1250P | 1000 | 1250 | / | / | 18V2000G26F | 1212 | 18.V | TBA | 4750*2100*2380 | 9000 |
| ET-1375S | / | / | 1100 | 1375 | 18V2000G76F | 1235 | 18.V | TBA | 4750*2100*2380 | 9000 |
| ET-1540 | 1120 | 1400 | 1232 | 1540 | 12V4000G23R | 1325 | 12.V | TBA | 6150*2150*2400 | 12000 |
| ET-1660 | 1240 | 1550 | 1328 | 1660 | 12V4000G23 | 1575 | 12.V | TBA | 6150*2150*2400 | 13000 |
| ET-1800 | 1312 | 1640 | 1440 | 1800 | 12V4000G23 | 1575 | 12.V | TBA | 6150*2150*2400 | 13500 |
| ET-2000 | 1480 | 1850 | 1600 | 2000 | 12V4000G63 | 1750 | 12.V | TBA | 6150*2150*2400 | 14000 |
| ET-2250 | 1640 | 2050 | 1800 | 2250 | 16V4000G23 | 1965 | 16.V | TBA | 6500*2600*2500 | 17000 |
| ET-2500 | 1800 | 2250 | 2000 | 2500 | 16V4000G63 | 2185 | 16.V | TBA | 6500*2600*2500 | 17600 |
| ET-2750 | 2000 | 2500 | 2200 | 2750 | 20V4000G23 | 2420 | 20.V | TBA | 8300*2950*2550 | 20500 |
| ET-3000 | 2200 | 2750 | 2400 | 3000 | 20V4000G63 | 2420 | 20.V | TBA | 8300*2950*2550 | 21000 |
| ET-3250 | 2400 | 3000 | 2600 | 3250 | 20V4000G63L | 2590 | 20.V | TBA | 8300*2950*2550 | 21000 |
Remarks:
• Above gensets data are based on 50Hz, 1500RPM, 400V,3 Phases & 4 Wires, Power Factor 0.8.
• Other low voltages and high voltage of 3.3kV, 6.3kV and 10.5kV are available for options.
• Genset models marked with "P" means the gensets ratings is for prime use.
• Genset models marked with "S" means the gensets ratings is for standby use.
• Special configurations for Soundproof Canopy & Container, ATS, Parallel Control and Remote Control are available for options.
• All data provided on this site is for information purposes only, explicitly non-binding and subject to changes without further notice.
| Models List of MTU Gensets (60Hz, 1800rpm)
| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (L) | Overall Dimmension (mm) | Weight (kg) | PDF D/L
| kW | kVa | kW | kVa
| ET-880 | 640 | 800 | 704 | 880 | 12V2000G45 | 780 | 12.V | TBA | 3971*1848*2150 | 5080 |
| ET-1000 | 728 | 910 | 800 | 1000 | 12V2000G85 | 810 | 12.V | TBA | 4200*1650*2280 | 7000 |
| ET-1137 | 820 | 1025 | 910 | 1137 | 16V2000G45 | 1007 | 16.V | TBA | 4500*2000*2300 | 7850 |
| ET-1265 | 820 | 1025 | 900 | 1125 | 16V2000G65 | 975 | 16.V | TBA | 4500*2000*2300 | 7850 |
| ET-1450 | 908 | 1135 | 1000 | 1250 | 18V2000G65 | 1100 | 18.V | TBA | 4750*2100*2380 | 9000 |
| ET-1500 | 1000 | 1250 | / | / | 18V2000G26F | 1212 | 18.V | TBA | 4750*2100*2380 | 9000 |
| ET-1562S | / | / | 1100 | 1375 | 18V2000G76F | 1235 | 18.V | TBA | 4750*2100*2380 | 9000 |
| ET-1875 | 1312 | 1640 | 1440 | 1800 | 12V4000G23 | 1575 | 12.V | TBA | 6150*2150*2400 | 13500 |
| ET-2200 | 1600 | 2000 | 1760 | 2200 | 12V4000G83S | 1910 | 12.V | TBA | 6150*2150*2400 | 14000 |
| ET-2250 | 1640 | 2050 | 1800 | 2250 | 16V4000G23 | 1965 | 16.V | TBA | 6500*2600*2500 | 17000 |
| ET-2500 | 1800 | 2250 | 2000 | 2500 | 16V4000G63 | 2185 | 16.V | TBA | 6500*2600*2500 | 17600 |
| ET-2750 | 2000 | 2500 | 2200 | 2750 | 20V4000G23 | 2420 | 20.V | TBA | 8300*2950*2550 | 20500 |
| ET-3125 | 2200 | 2750 | 2400 | 3000 | 20V4000G63 | 2420 | 20.V | TBA | 8300*2950*2550 | 21000 |
| ET-3438 | 2400 | 3000 | 2600 | 3250 | 20V4000G63L | 2590 | 20.V | TBA | 8300*2950*2550 | 21000 |
| ET-3750 | 2200 | 2750 | 2400 | 3000 | 20V4000G63 | 3311 | 20.V | TBA | 8300*2950*2550 | 21000 |
| ET-4000 | 2400 | 3000 | 2600 | 3250 | 20V4000G63L | 3311 | 20.V | TBA | 8300*2950*2550 | 21000 |
Remarks:
• Above gensets data are based on 60Hz, 1800RPM, 440V,3 Phases & 4 Wires, Power Factor 0.8.
• Other low voltages and high voltage of 4.16 kV, 6.6kV and 13.8kV are available for options.
• Genset models marked with "P" means the gensets ratings is for prime use.
• Genset models marked with "S" means the gensets ratings is for standby use.
• Special configurations for Soundproof Canopy & Container, ATS, Parallel Control and Remote Control are available for options.
• All data provided on this site is for information purposes only, explicitly non-binding and subject to changes without further notice.
Previous:
Next:
Cummins K19 Series
Perkins 2000 Series
Overseas Market Sales Dept.
Add: No 188, Anshan West Road, Nankai District, Tianjin, China
General Line: +86-22-23796980
Sales Line 01: +86-13672013688
Sales Line 02: +86-15620075781
FAX: +86-22-23796811
Email: sales@ettespower.com
ettespower@gmail.com
Follow Us：
About Us
Corporation Culture
Group Structure
Manufacturing
Certification
News & Activities
Reference Projects
Corporation News
Diesel Generation Projects
Gas Generation Projects
Natural Gas Genset & CHPs
ECN-Cummins Series
40～1200kW
EMN-MAN Series
50～800kW
EWN-MWM Series
400～2300kW
EJN-CNPC Series
300～2000kW
Biogas Genset & CHPs
EBM-MAN Series
60~800kW
EWB-MWM Series
400~2000 kW
Cogeneration Series
30 ~2000kW
Generator Running Mode
Island Mode
Single Genset Operation
Multiple Gensets in Parallel
Grid-Connected Mode
Operation in Parallel with mains grid
Export Energy Mode
Grid-tied & Power Export to Mains
Hybrid Power System
Integrated Microgrid combining diesel & gas engines generator sets, solar PV, wind turbines and battery energy storage units
Applicable Gaseous Fuels
Natural Gas :
Pipeline/LNG/CNG
CBM Coal-bed methane Gas
Oilfield Associated Gas-Flare Gas
APG Associated Petroleum gas
Methane Biogas :
landfill gas, wastewater treatment plant, Livestock farm, organic waster anaerobic digestion
Main Applications : electricity generation, CHP-Combined Heat & Power, Trigeneration, Distributed Energy Power Generation
Main Power Ranges
30kW, 40kW, 50kW, 80kW, 100kW, 120kW
150kW, 200kW, 250kW, 300kW, 400kW
500kW, 600kW, 700kW, 800kW, 1000kW
1200kW, 1500kW, 2000kW, 1MW, 2MW
50kVa, 100kVa, 150kVa, 200kVa, 250kVa
300kVa, 400kVa, 450kVa, 500kVa, 600kVa
800kVa, 1000kVa, 1200kVa, 1500kVa, 2000kVa
Mainly Adopted Engines: MAN , MWM & CUMMINS
Ettes Power Group © 2016 | All Rights Reserved | No 188, Anshan West Road, Tianjin, China | Tel: (86) 22-23796980 | Fax: (86) 22-23796811 | E-mail: info@ettespower.com
| Legal Notices | Privacy Policy | Sitemap |
