URL: https://www.ettesgenerator.com/EC-Gensets-Models-List-pd40234956.html
Accessed: 2026-11-13

EC Gensets Models List from China manufacturer - ETTES POWER
Human Resources 丨 Industry Expo 丨 Social Press
English 简体中文 Español Pусский
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
About Us Corporation Culture
Group Structure
Manufacturing
Certification
News & Activities
Products Natural Gas Genset & CHPs ECN-Cummins-Series
EMN-MAN Series
EWN-MWM Series
EJN- CNPC Series
Biogas Gensets & CHPs ECB-Cummins Series
EJB- CNPC Series
EMB-MAN Series
EWB-MWM Series
CHP-Cogeneration Products-List of Natural Gas
Products-List of Biogas
Leading Advantages of ETTES CHPs
Feasures of Natural Gas CHPs
Feasures of Biogas CHPs
Marine Diesel Genset ECM-Cummins Series
EHM-Deutz Series
EMM-MAN Series
Land Diesel Genset EC Gensets Models List
EP Gensets Models List
ES Mitsubishi Series
ET Gensets Models List MTU Series
Special Configurations Soundproof Canopy Genset & CHP
Containerized Genset & CHP
Parallel & Synchronization
Intelligent Control System
High Voltage Generator
ATS Control System
Moving Trailer
Reference Projects Methane Gas Generation Projects
Diesel Generation Projects
Corporation News
Applications Natural Gas Engines & CHPs PNG & CNG & LNG
Oilfield Associated Petro Gas
Coalmine & Coalbed Methane
Shale Methane Gas
Combined Heat & Power
Distribution Energy System
Biogas Engines & CHPs Sewage Treatment Gas
Landfill Gas
Farm Biogas
Combined Heat & Power
Distribution Energy System
Land Diesel Gensets Fields Building
Airport & Railways
Manufacturing Factory
Telecom Stations
Outside Construction
Mines & Diggings
Oil & Gas Fields
Blackstart Power Station
Military Fields
Rental Market
Special Sectors
Marine Diesel Gensets Drilling Plantform
Shipyards & Vessels
Seaports & Harbors
Service Center Spare Parts
Warranty Policy
Training
FAQ
Download About Ettes Power
Typical Projects Reference
Pre-sales Questionaires
Generation Products Land Diesel Genset
Marine Diesel Genset
Methane Gas Genset
Syngas-Biomass Genset
Engine Datum Cummins （diesel )
Cummins ( marine )
Alternator Datum Leroy Somer
Stamford
Control System Standard System
Syn Parallel & ATS
Fuel & Oil Requirements
Operation Manuals
Reference Drawings
Warranty Policy
Contact Us
Ettes Power Solutions
Products Category
Natural Gas Genset & CHPs EMN-MAN Series
TCG-MWM Series
ECN-Cummins Series
EJN- CNPC Series
Biogas Genset & CHPs EMB-MAN Series
TCG-MWM Series
ECB-Cummins Series
CHP-Cogeneration Leading Advantages of ETTES CHPs
Feasures of Natural Gas CHPs
Feasures of Biogas CHPs
Marine Diesel Genset ECM-Cummins Series
EHM-Deutz Series
Land Diesel Genset EC-Cummins Series
EP-Perkins Series
ES-Mitsubishi Series
ET-MTU Series
Special Configurations Soundproof canopy generator & CHP
Intelligent Control System
Parallel & Synchronization
ATS Control System
High Voltage Generators
Moving Trailer
Download
Ettes Power Profile
Products Catalog
Typical Projects Reference
Follow Us：
|
loading
Share to:
EC Gensets Models List
Ettes Power Cummins series diesel generator sets, ranging from 20kVa to 2000kVa, high quality & performance, acting as one of the most reliable power supply resources all over the world.
Model: Cummins Power Package
Brand: Ettes Power
Code: EC Diesel Series
| Availability: |
| |
|
|
| Inquire
| |
Genset Features
50Hz Models List
60Hz Models List
► About Cummins Diesel Engines
Cummins is one of world top famous engines brands and widely acceptable all over the world. Cummins Inc., a global power leader, a corporation of complementary business units that design, manufacture, distribute and service engines and related technologies, including fuel systems, controls, air handling, filtration, emission solutions and electrical power generating systems. Headquartered in Columbus, Indiana, (USA) Cummins serves customers in approximately 190 countries and territories through a network of more than 600 company-owned and independent distributor locations and approximately 5,200 dealer locations. Cummins reported a net income of $1.99 billion in 2010(click cummins.com to read more). And please click here to read more about cummins history and cummins engines production plants all over the world and details about Cummins Diesel Engine Power Generators/Generations.
► About Ettes Cummins Series Diesel Generators
Ettes Power Cummins diesel-engine-generator-set are ranging from 20kw up to 1500kw, which are driven by engines series of 4B3.9, 6B5.9, 6C8.3, 6L8.9, QSZ13, NT855, QSNT, MT11, KT19, QSK19, KT38, QSK38 and KT50 etc . Cummins diesel power generators/genset are vastly used in various fields like manufacturing plant, transportation sector, buildings, telecom, schools, banks, hospitals, ships, petrolube oil fields and industrial areas etc, which can act as main power or backup generator (standby generator or emergency generator). With Cummins diesel generators reliability, durability, flexibility, energy-saving, environment protection and World wide after-service networks, Ettes Brand Cummins diesel engine generating set play a fundamental role in global engines & generators industry.
► Customs Benefits from Ettes Cummins Series Gensets
• Innovative advanced technology and system competence.
• Robust design to operate under severe conditions.
• High operational availability, easy installation and maintenance.
• Strong warranty policy and technical support from ETTES POWER.
• Worldwide united guarantee and distribution network for spare parts and engine service.
• Top materials list for complete generator set assembling and fabrication.
| Materials Items | Brand & Specifications
| Alternators | Stamford AVK, Leroy Somer or Mec calte
| Control System | Deepsea, ComAp or DEIF
| Base Frame | U-Steel Strong Baseframe
| Air Circuit Breaker/Switchgear | ABB, Schneider, Eaton or Siemens
| Special Configuration | Common soundproof canopy 20 & 40 feet modular container Weatherproof enclosure & trailer ATS/ACS system (automatic transfer switch) Synchronization parallel control panel Remote control & Scada system Oil & cylinder water heater Anti-condensation heater (space heater) Digital AVR, AREP/PMG system IP44 protection level & B class temperature rise High voltage alternator (3.3kV, 6.3kV, 10.5kV) ---
| Models List of Cummins Diesel Gensets (50Hz, 1500rpm)
| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download
| kW | kVa | kW | kVa
| EC-22 | 18 | 20 | 20 | 22 | 4B3.9-G11 | 22/30 | 4.L | 3.9 | 1820*760*1280 | 850 |
| EC-28 | 20 | 25 | 22 | 28 | 4B3.9-G | 27/36 | 4.L | 3.9 | 1820*760*1280 | 876 |
| EC-30 | 22 | 28 | 24 | 30 | 4B3.9-G | 27/36 | 4.L | 3.9 | 1820*760*1400 | 888 |
| EC-33 | 24 | 30 | 27 | 33 | 4B3.9-G12 | 30/40 | 4.L | 3.9 | 1820*760*1400 | 890 |
| EC-41 | 30 | 38 | 33 | 41 | 4BT3.9-G | 40/54 | 4.L | 3.9 | 1820*760*1400 | 893 |
| EC-55 | 40 | 50 | 44 | 55 | 4BTA3.9-G2 | 55/74 | 4.L | 3.9 | 2000*760*1450 | 930 |
| EC-63 | 45 | 56 | 50 | 63 | 4BTA3.9-G2 | 55/74 | 4.L | 3.9 | 2000*760*1300 | 930 |
| EC-69 | 50 | 63 | 55 | 69 | 4BTA3.9-G2 | 64/86 | 4.L | 3.9 | 2000*760*1300 | 930 |
| EC-83 | 60 | 75 | 66 | 83 | 4BTA3.9-G11 | 80/107 | 4.L | 3.9 | 2000*760*1300 | 930 |
| EC-88 | 64 | 80 | 70 | 88 | 4BTA3.9-G11 | 80/107 | 4.L | 3.9 | 2000*760*1300 | 930 |
| EC-103 | 75 | 94 | 82 | 103 | 6BT5.9-G | 92/123 | 6.L | 5.9 | 2230*830*1490 | 1450 |
| EC-110 | 80 | 100 | 88 | 110 | 6BT5.9-G | 92/123 | 6.L | 5.9 | 2230*830*1490 | 1450 |
| EC-125 | 90 | 112 | 100 | 125 | 6BTA5.9-G | 116/155 | 6.L | 5.9 | 2230*830*1490 | 1450 |
| EC-138 | 100 | 125 | 110 | 138 | 6BTA5.9-G | 116/155 | 6.L | 5.9 | 2300*850*1520 | 1500 |
| EC-154 | 112 | 140 | 123 | 154 | 6BTAA5.9-G | 132/177 | 6.L | 5.9 | 2300*850*1520 | 1500 |
| EC-165 | 128 | 150 | 140 | 165 | 6BTAA5.9-G12 | 155/208 | 6.L | 5.9 | 2300*850*1520 | 1500 |
| EC-200 | 144 | 180 | 160 | 200 | 6CTA8.3-G | 180/241 | 6.L | 8.3 | 2480*880*1650 | 1850 |
| EC-220 | 160 | 200 | 176 | 220 | 6CTAA8.3-G | 203/272 | 6.L | 8.3 | 2540*980*1650 | 2050 |
| EC-275-1 | 200 | 250 | 220 | 275 | 6LTAA8.9-G | 243/326 | 6.L | 8.9 | 2540*980*1670 | 2200 |
| EC-275-2 | 200 | 250 | 220 | 275 | NT855-GA | 254/340 | 6.L | 14 | 3300*1150*1700 | 2600 |
| EC-275-3 | 200 | 250 | 220 | 275 | MTAA11-G2A | 257/344 | 6.L | 11 | 2740*1100*1600 | 2500 |
| EC-300 | 220 | 275 | 240 | 300 | 6LTAA9.5-G3 | 280/375 | 6.L | 14 | 3300*1150*1700 | 2600 |
| EC-313 | 220 | 275 | 250 | 313 | NTA855-G1A | 291/390 | 6.L | 14 | 3300*1150*1700 | 2600 |
| EC-330 | 240 | 300 | 264 | 330 | NTA855-G1A | 291/390 | 6.L | 14 | 3300*1150*1700 | 2600 |
| EC-350-1 | 250 | 313 | 280 | 350 | MTAA11-G3 | 310/415 | 6.L | 11 | 3300*1150*1700 | 2700 |
| EC-350-2 | 250 | 313 | 280 | 350 | NTA855-G1B | 321/430 | 6.L | 14 | 3300*1150*1700 | 2800 |
| EC-385-1 | 280 | 350 | 308 | 385 | NTA855-G2A | 343/460 | 6.L | 14 | 3300*1150*1700 | 2900 |
| EC-385-2 | 280 | 350 | 308 | 385 | NTA855-G4 | 351/470 | 6.L | 14 | 3300*1150*1700 | 3000 |
| EC-413-1 | 300 | 375 | 330 | 413 | NTAA855-G7 | 377/505 | 6.L | 14 | 3300*1150*1700 | 3000 |
| · EC-413-2 | 300 | 375 | 330 | 413 | 6ZTAA13-G3 | 380/509 | 6.L | 13 | 3300*1250*1900 | 3100 |
| EC-413-3 | 300 | 375 | 330 | 413 | KTA19-G2 | 369/494 | 6.L | 19 | 3400*1258*2050 | 3400 |
| EC-440-1 | 320 | 400 | 352 | 440 | 6ZTAA13-G3 | 380/509 | 6.L | 13 | 3300*1250*1900 | 3100 |
| · EC-440-2 | 320 | 400 | 352 | 440 | QSNT-G3 | 392/525 | 6.L | 14 | 3250*1160*1900 | 2450 |
| ★ EC-450 | N/A | N/A | 360 | 450 | NTAA855-G7A | 407/545 | 6.L | 14 | 3300*1150*1700 | 3000 |
| · EC-450P | 360 | 450 | N/A | N/A | QSZ13-G2 | 400/536 | 6.L | 13 | 3300*1250*1900 | 3100 |
| EC-480 | 350 | 438 | 385 | 480 | 6ZTAA13-G4 | 415/556 | 6.L | 13 | 3300*1250*1900 | 3100 |
| EC-500-1 | 360 | 450 | 400 | 500 | QSZ13-G2 | 440/600 | 6.L | 13 | 3300*1250*1900 | 3100 |
| EC-500-2 | 360 | 450 | 400 | 500 | KTA19-G3 | 448/600 | 6.L | 19 | 3400*1258*2050 | 3400 |
| EC-500-3 | 360 | 450 | 400 | 500 | QSNT-G4X | 448/600 | 6.L | 14 | 3300*1160*1900 | 3400 |
| · EC-550-1 | 400 | 500 | 440 | 550 | QSZ13-G3 | 470/630 | 6.L | 13 | 3300*1250*1900 | 3300 |
| EC-550-2 | 400 | 500 | 440 | 550 | KTA19-G3A | 504/675 | 6.L | 19 | 3400*1258*2050 | 4000 |
| EC-550-3 | 400 | 500 | 440 | 550 | KTA19-G4 | 504/675 | 6.L | 19 | 3400*1258*2050 | 4600 |
| EC-625 | 440 | 550 | 500 | 625 | KTAA19-G5 | 555/744 | 6.L | 19 | 3650*1638*2050 | 4600 |
| EC-650 | 450 | 563 | 520 | 650 | KTAA19-G6 | 570/764 | 6.L | 19 | 3650*1638*2050 | 4800 |
| ★ EC-660 | N/A | N/A | 528 | 660 | KTA19-G8 | 575/771 | 6.L | 19 | 3650*1638*2050 | 4900 |
| ★ EC-688 | N/A | N/A | 550 | 688 | KTAA19-G6A | 610/817 | 6.L | 19 | 3650*1638*2050 | 5000 |
| EC-700 | 500 | 625 | 560 | 700 | KT38-G | 615/824 | 12.V | 38 | 4500*2060*2430 | 6850 |
| · EC-715 | 520 | 650 | 572 | 715 | QSK19-G4 | 634/850 | 6.L | 19 | 4345*1710*2300 | 6000 |
| ★ · EC-750 | N/A | N/A | 600 | 750 | QSK19-G11X | 667/894 | 6.L | 19 | 4345*1710*2300 | 6000 |
| EC-788 | 570 | 713 | 630 | 788 | KTA38-G1 | 701/939 | 12.V | 38 | 4500*2060*2430 | 6850 |
| EC-800 | 580 | 725 | 640 | 800 | KT38-GA | 711/953 | 12.V | 38 | 4500*2060*2430 | 6850 |
| EC-825 | 600 | 750 | 660 | 825 | KTA38-G2 | 731/980 | 12.V | 38 | 4500*2060*2430 | 6850 |
| EC-880 | 640 | 800 | 704 | 880 | KTA38-G2B | 790/1059 | 12.V | 38 | 4500*2060*2430 | 7000 |
| EC-1000 | 720 | 900 | 800 | 1000 | KTA38-G2A | 896/1201 | 12.V | 38 | 4500*2060*2430 | 7200 |
| EC-1100 | 800 | 1000 | 880 | 1100 | KTA38-G5 | 970/1300 | 12.V | 38 | 4500*2060*2430 | 7200 |
| ★ EC-1250 | N/A | N/A | 1000 | 1250 | KTA38-G9 | 1089/1459 | 12.V | 38 | 4500*2060*2430 | 8300 |
| · EC-1375-1 | 1000 | 1250 | 1100 | 1375 | QSK38-G5 | 1224/1640 | 12.V | 38 | 4900*2150*2450 | 8600 |
| ★ EC-1375-2 | N/A | N/A | 1100 | 1375 | KTA50-G2X | 1220/1635 | 16.V | 50 | 5000*2200*2500 | 10300 |
| EC-1375-3 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 | 1227/1644 | 16.V | 50 | 5000*2200*2500 | 10300 |
| EC-1650-1 | 1100 | 1375 | 1320 | 1650 | KTA50-G8 | 1429/1915 | 16.V | 50 | 5220*2200*2565 | 11400 |
| EC-1650-2 | 1200 | 1500 | 1320 | 1650 | KTA50-GS8 | 1429/1915 | 16.V | 50 | 5280*2200*2565 | 11800 |
| ★ EC-1875 | N/A | N/A | 1500 | 1875 | KTA50-G15 | 1656/2219 | 16.V | 50 | 5280*2200*2565 | 12000 |
Remarks:
• Above gensets data are based on 50Hz, 1500RPM, 400V,3 Phases & 4 Wires, Power Factor 0.8.
• Engine Model with “ · ” means with EFI (Electrical Fuel Injection) system, Low emissions level.
• Genset Model with " ★ " means it is for standby power/emergency power/backup power.
• Other low voltages and high voltage of 3.3kV, 6.3kV and 10.5kV are available for options.
• Special configurations for Soundproof Canopy & Container, ATS, Parallel Control and Remote Control are available for options.
• All data provided on this site is for information purposes only, explicitly non-binding and subject to changes without further notice.
| Cummins Gensets List (60Hz, 1800rpm)
| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download
| kW | kVa | kW | kVa
| EC-30 | 22 | 28 | 24 | 30 | 4B3.9-G | 30/40 | 4.L | 3.9 | 1820*760*1280 | 876 |
| EC-33 | 24 | 30 | 26 | 33 | 4B3.9-G | 30/40 | 4.L | 3.9 | 1820*760*1280 | 888 |
| EC-41 | 30 | 38 | 33 | 41 | 4BT3.9-G | 44/59 | 4.L | 3.9 | 1820*760*1400 | 890 |
| EC-50 | 36 | 45 | 40 | 50 | 4BT3.9-G | 44/59 | 4.L | 3.9 | 1820*760*1400 | 893 |
| EC-69 | 50 | 63 | 55 | 69 | 4BTA3.9-G | 66/88 | 4.L | 3.9 | 2000*760*1450 | 930 |
| EC-83 | 60 | 75 | 66 | 83 | 4BTA3.9-G | 74/99 | 4.L | 3.9 | 2000*760*1450 | 930 |
| EC-88 | 64 | 80 | 70 | 88 | 4BTA3.9-G11 | 90/121 | 4.L | 3.9 | 2000*760*1450 | 930 |
| EC-100 | 72 | 90 | 80 | 100 | 4BTA3.9-G11 | 90/121 | 4.L | 3.9 | 2000*760*1450 | 930 |
| EC-110 | 80 | 100 | 88 | 110 | 6BT5.9-G | 110/147 | 6.L | 5.9 | 2230*830*1490 | 1450 |
| EC-125 | 90 | 113 | 100 | 125 | 6BT5.9-G | 110/147 | 6.L | 5.9 | 2230*830*1490 | 1520 |
| EC-138-1 | 100 | 125 | 110 | 138 | 6BT5.9-G | 127/170 | 6.L | 5.9 | 2300*850*1520 | 1590 |
| EC-138-2 | 100 | 125 | 110 | 138 | 6BTA5.9-G | 132/177 | 6.L | 5.9 | 2300*850*1520 | 1590 |
| EC-160 | 116 | 145 | 128 | 160 | 6BTAA5.9-G | 145/194 | 6.L | 5.9 | 2300*850*1520 | 1620 |
| EC-188 | 135 | 170 | 150 | 188 | 6BTAA5.9-G12 | 165/221 | 6.L | 5.9 | 2300*850*1520 | 1620 |
| EC-220 | 160 | 200 | 176 | 220 | 6CTA8.3-G | 187/251 | 6.L | 8.3 | 2480*880*1650 | 1850 |
| EC-250 | 180 | 225 | 200 | 250 | 6CTAA8.3-G | 210/281 | 6.L | 8.3 | 2540*980*1650 | 2050 |
| EC-275 | 200 | 250 | 220 | 275 | 6LTAA8.9-G | 258/346 | 6.L | 8.9 | 2540*980*1670 | 2200 |
| EC-285 | 212 | 265 | 228 | 285 | 6LTAA8.9-G | 258/346 | 6.L | 8.9 | 2540*980*1670 | 2200 |
| ★ EC-275B | N/A | N/A | 220 | 275 | NT855-GA | 257/344 | 6.L | 14 | 3300*1150*1700 | 2600 |
| EC-300 | 220 | 275 | 240 | 300 | 6LTAA8.9-G | 265/355 | 6.L | 8.9 | 2540*980*1670 | 2200 |
| EC-315 | 228 | 285 | 252 | 315 | 6LTAA8.9-G3 | 290/389 | 6.L | 8.9 | 2540*980*1670 | 2200 |
| EC-350 | 250 | 313 | 280 | 350 | NTA855-G1 | 317/425 | 6.L | 14 | 3300*1150*1700 | 2600 |
| EC-385-1 | 280 | 350 | 308 | 385 | NTA855-G1B | 347/465 | 6.L | 14 | 3300*1150*1700 | 2680 |
| EC-385-2 | 280 | 350 | 308 | 385 | NTA855-G2 | 347/465 | 6.L | 14 | 3300*1150*1700 | 2690 |
| · EC-413-1 | 300 | 375 | 330 | 413 | 6ZTAA13-G3 | 380/509 | 6.L | 13 | 3300*1250*1900 | 3100 |
| EC-413-2 | 300 | 375 | 330 | 413 | NTA855-G3 | 399/535 | 6.L | 14 | 3300*1150*1700 | 2700 |
| · EC-425 | 310 | 388 | 340 | 425 | QSZ13-G6 | 410/550 | 6.L | 13 | 3300*1150*1700 | 2720 |
| EC-440 | 320 | 400 | 352 | 440 | NTA855-G3 | 399/535 | 6.L | 14 | 3300*1150*1700 | 2720 |
| · EC-450P | 360 | 450 | N/A | N/A | QSZ13-G2 | 408/547 | 6.L | 13 | 3300*1250*1900 | 3100 |
| EC-480-1 | 350 | 438 | 385 | 480 | 6ZTAA13-G2 | 415/556 | 6.L | 13 | 3300*1250*1900 | 3100 |
| EC-480-2 | 350 | 438 | 385 | 480 | 6ZTAA13-G4 | 415/556 | 6.L | 13 | 3400*1258*2050 | 3400 |
| EC-500-1 | 360 | 450 | 400 | 500 | KTA19-G2 | 448/600 | 6.L | 19 | 3300*1250*1900 | 3400 |
| · EC-500-2 | 360 | 450 | 400 | 500 | QSZ13-G2 | 440/590 | 6.L | 13 | 3300*1250*1900 | 3400 |
| · EC-500-3 | 360 | 450 | 400 | 500 | QSZ13-G7 | 467/626 | 6.L | 13 | 3300*1250*1900 | 3400 |
| · EC-550 | 400 | 500 | 440 | 550 | QSZ13-G3 | 500/670 | 6.L | 13 | 3300*1250*1900 | 3300 |
| EC-562 | 410 | 513 | 450 | 562 | KTA19-G3 | 511/685 | 6.L | 19 | 3400*1258*2050 | 3400 |
| EC-625-1 | 450 | 562 | 500 | 625 | KTA19-G3A | 563/754 | 6.L | 19 | 3400*1258*2050 | 4000 |
| EC-625-2 | 450 | 562 | 500 | 625 | KTA19-G4 | 563/754 | 6.L | 19 | 3400*1258*2050 | 4600 |
| EC-688 | 480 | 600 | 550 | 688 | KTAA19-G5 | 605/811 | 6.L | 19 | 3650*1638*2050 | 4900 |
| · EC-713 | 500 | 625 | 570 | 713 | QSK19-G4 | 634/850 | 6.L | 19 | 3650*1638*2050 | 5300 |
| · EC-750 | 550 | 688 | 600 | 750 | QSK19-G5 | 669/896 | 6.L | 19 | 3650*1638*2050 | 5300 |
| ★ EC-750B | N/A | N/A | 600 | 750 | KTAA19-G6A | 664/890 | 6.L | 19 | 3650*1638*2050 | 5000 |
| EC-850 | 620 | 775 | 680 | 850 | KT38-G | 746/1000 | 12.Vee | 38 | 4500*2060*2430 | 6850 |
| EC-963 | 700 | 875 | 770 | 963 | KTA38-G1 | 847/1135 | 12.Vee | 38 | 4500*2060*2430 | 6980 |
| EC-1000 | 720 | 900 | 800 | 1000 | KTA38-G2 | 895/1199 | 12.Vee | 38 | 4500*2060*2430 | 6980 |
| EC-1038 | 750 | 938 | 830 | 1038 | KTA38-G2B | 920/1233 | 12.Vee | 38 | 4500*2060*2430 | 7200 |
| EC-1100 | 800 | 1000 | 880 | 1100 | KTA38-G2A | 1007/1349 | 12.Vee | 38 | 4500*2060*2430 | 7390 |
| EC-1250 | 900 | 1125 | 1000 | 1250 | KTA38-G4 | 1112/1490 | 12.Vee | 38 | 4800*2060*2430 | 7900 |
| ★ EC-1375 | N/A | N/A | 1100 | 1375 | KTA38-G9 | 1220/1635 | 12.Vee | 38 | 4600*2100*2430 | 8600 |
| · EC-1438 | 960 | 1200 | 1150 | 1438 | QSK38-G5 | 1279/1714 | 12.Vee | 38 | 4800*2060*2430 | 8000 |
| EC-1512 | 1100 | 1375 | 1210 | 1512 | KTA50-G3 | 1380/1849 | 16.Vee | 50 | 5000*2200*2500 | 10300 |
| EC-1600 | 1100 | 1375 | 1280 | 1600 | KTA50-G3 | 1380/1849 | 16.Vee | 50 | 5000*2200*2500 | 10300 |
| EC-1875 | 1280 | 1600 | 1500 | 1875 | KTA50-G9 | 1656/2219 | 16.Vee | 50 | 5220*2200*2565 | 11400 |
Remarks:
• Above gensets are based on 60Hz, 1800RPM, 3 Phases & 4 Wires, Power Factor 0.8.
• Engine Model with “ · ” means with EFI (Electrical Fuel Injection) system, Low emissions level.
• Genset Model with " ★ " means it is for standby power.
• Standard voltage is 480/270V, other low voltages and high voltages are available.
• Special demands for Soundproof Canopy, ATS, Parallel Control and Remote Control are available.
• The data herein can vary depending on individual production requirements or due to improved technology.
Previous:
Next:
Cummins K50 Series
Cummins k38 Series
Cummins K19 Series
Cummins N855 Series
Overseas Market Sales Dept.
Add: No 188, Anshan West Road, Nankai District, Tianjin, China
General Line: +86-22-23796980
Sales Line 01: +86-13672013688
Sales Line 02: +86-15620075781
FAX: +86-22-23796811
Email: sales@ettespower.com
ettespower@gmail.com
Follow Us：
About Us
Corporation Culture
Group Structure
Manufacturing
Certification
News & Activities
Reference Projects
Corporation News
Diesel Generation Projects
Gas Generation Projects
Natural Gas Genset & CHPs
ECN-Cummins Series
40～1200kW
EMN-MAN Series
50～800kW
EWN-MWM Series
400～2300kW
EJN-CNPC Series
300～2000kW
Biogas Genset & CHPs
EBM-MAN Series
60~800kW
EWB-MWM Series
400~2000 kW
Cogeneration Series
30 ~2000kW
Generator Running Mode
Island Mode
Single Genset Operation
Multiple Gensets in Parallel
Grid-Connected Mode
Operation in Parallel with mains grid
Export Energy Mode
Grid-tied & Power Export to Mains
Hybrid Power System
Integrated Microgrid combining diesel & gas engines generator sets, solar PV, wind turbines and battery energy storage units
Applicable Gaseous Fuels
Natural Gas :
Pipeline/LNG/CNG
CBM Coal-bed methane Gas
Oilfield Associated Gas-Flare Gas
APG Associated Petroleum gas
Methane Biogas :
landfill gas, wastewater treatment plant, Livestock farm, organic waster anaerobic digestion
Main Applications : electricity generation, CHP-Combined Heat & Power, Trigeneration, Distributed Energy Power Generation
Main Power Ranges
30kW, 40kW, 50kW, 80kW, 100kW, 120kW
150kW, 200kW, 250kW, 300kW, 400kW
500kW, 600kW, 700kW, 800kW, 1000kW
1200kW, 1500kW, 2000kW, 1MW, 2MW
50kVa, 100kVa, 150kVa, 200kVa, 250kVa
300kVa, 400kVa, 450kVa, 500kVa, 600kVa
800kVa, 1000kVa, 1200kVa, 1500kVa, 2000kVa
Mainly Adopted Engines: MAN , MWM & CUMMINS
Ettes Power Group © 2016 | All Rights Reserved | No 188, Anshan West Road, Tianjin, China | Tel: (86) 22-23796980 | Fax: (86) 22-23796811 | E-mail: info@ettespower.com
| Legal Notices | Privacy Policy | Sitemap |
