URL: https://www.ettesgenerator.com/ECM-Gensets-Models-List-pd40200156.html
Accessed: 2026-11-13

ECM Gensets Models List from China manufacturer - ETTES POWER
Human Resources 丨 Industry Expo 丨 Social Press
English 简体中文 Español Pусский
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
About Us Corporation Culture
Group Structure
Manufacturing
Certification
News & Activities
Products Natural Gas Genset & CHPs ECN-Cummins-Series
EMN-MAN Series
EWN-MWM Series
EJN- CNPC Series
Biogas Gensets & CHPs ECB-Cummins Series
EJB- CNPC Series
EMB-MAN Series
EWB-MWM Series
CHP-Cogeneration Products-List of Natural Gas
Products-List of Biogas
Leading Advantages of ETTES CHPs
Feasures of Natural Gas CHPs
Feasures of Biogas CHPs
Marine Diesel Genset ECM-Cummins Series
EHM-Deutz Series
EMM-MAN Series
Land Diesel Genset EC Gensets Models List
EP Gensets Models List
ES Mitsubishi Series
ET Gensets Models List MTU Series
Special Configurations Soundproof Canopy Genset & CHP
Containerized Genset & CHP
Parallel & Synchronization
Intelligent Control System
High Voltage Generator
ATS Control System
Moving Trailer
Reference Projects Methane Gas Generation Projects
Diesel Generation Projects
Corporation News
Applications Natural Gas Engines & CHPs PNG & CNG & LNG
Oilfield Associated Petro Gas
Coalmine & Coalbed Methane
Shale Methane Gas
Combined Heat & Power
Distribution Energy System
Biogas Engines & CHPs Sewage Treatment Gas
Landfill Gas
Farm Biogas
Combined Heat & Power
Distribution Energy System
Land Diesel Gensets Fields Building
Airport & Railways
Manufacturing Factory
Telecom Stations
Outside Construction
Mines & Diggings
Oil & Gas Fields
Blackstart Power Station
Military Fields
Rental Market
Special Sectors
Marine Diesel Gensets Drilling Plantform
Shipyards & Vessels
Seaports & Harbors
Service Center Spare Parts
Warranty Policy
Training
FAQ
Download About Ettes Power
Typical Projects Reference
Pre-sales Questionaires
Generation Products Land Diesel Genset
Marine Diesel Genset
Methane Gas Genset
Syngas-Biomass Genset
Engine Datum Cummins （diesel )
Cummins ( marine )
Alternator Datum Leroy Somer
Stamford
Control System Standard System
Syn Parallel & ATS
Fuel & Oil Requirements
Operation Manuals
Reference Drawings
Warranty Policy
Contact Us
Ettes Power Solutions
Products Category
Natural Gas Genset & CHPs EMN-MAN Series
TCG-MWM Series
ECN-Cummins Series
EJN- CNPC Series
Biogas Genset & CHPs EMB-MAN Series
TCG-MWM Series
ECB-Cummins Series
CHP-Cogeneration Leading Advantages of ETTES CHPs
Feasures of Natural Gas CHPs
Feasures of Biogas CHPs
Marine Diesel Genset ECM-Cummins Series
EHM-Deutz Series
Land Diesel Genset EC-Cummins Series
EP-Perkins Series
ES-Mitsubishi Series
ET-MTU Series
Special Configurations Soundproof canopy generator & CHP
Intelligent Control System
Parallel & Synchronization
ATS Control System
High Voltage Generators
Moving Trailer
Download
Ettes Power Profile
Products Catalog
Typical Projects Reference
Follow Us：
|
loading
Share to:
ECM Gensets Models List
Ettespower Cummins Marine Series diesel generator set, from 40kW to 1200kW, with merits of Reliable, Clean, Quiet and Powerful, which can be certified by CCS, BV, ABS and DNV-GL.
Model: Cummins Marine Power Package
Brand: Ettes Power
Code: ECM Marine Series
| Availability: |
| |
|
|
| Inquire
| |
Genset Features
50Hz Models List
60Hz Models List
► About Cummins Engines global
Cummins is one of world top famous engines brands and widely acceptable all over the world. Cummins Inc., a global power leader, a corporation of complementary business units that design, manufacture, distribute and service engines and related technologies, including fuel systems, controls, air handling, filtration, emission solutions and electrical power generating systems. Headquartered in Columbus, Indiana, (USA) Cummins serves customers in approximately 190 countries and territories through a network of more than 600 company-owned and independent distributor locations and approximately 5,200 dealer locations. For details, please click here to read more.
► About Cummins Marine Diesel Engine
Reliable, Clean, Quiet, Powerful
With more than 80 years of marine experience, Cummins offers a complete line of constant speed marine power solutions designed specifically for auxiliary applications, including electrical power for emergency or ship service power, diesel electric propulsion, power units, fire pumps and hydraulic units.
Cummins continues its legacy of providing reliable, durable diesels to the marine market with a broad range of power- 5.9 to 95 liters - for commercial, government and recreational applications.
Cummins marine engine and marine generator set are engineered to meet the durability and performance needs of marine applications.
►About Ettes Cummins Series Marine Diesel Generator
With over 20 years of experience in R & D and manufacturing, Ettes Power supply high quality marine engine generations (marine genset) to global markets. The marine power generator set can be driven by world top marine diesel engines brands of Cummins, Deutz-MWM and MAN Series, coupled with Stamford, Marathon, ABB or Siemens alternators and top control modules of DEIF, CompAp or Woodward etc.
• Power ranging from 40kW upto 3000kW.
All data provided on this site is for information purposes only, explicitly non-binding and subject
to changes without further notice.
• Widely application fields: Ettes brands marine engine generators have been widely used as main power, marine emergency power for
• Cargo ships • Coastguard & patrol boats • Dredging • Ferries
• Fishing • Motor boats • Offshore support • Tugs • Yachts
• Adopted engine series: Ettes mainly use Cummins marine diesel engines series of 4B, 6B, 6C, 6L, N855, K19, K38, K50, QSK38, QSK50, QSK60 and QSK95 to fabricate complete marine power package.
• Marine classification society: for Ettes power marine diesel gensets, based on Solid IMO Tier 2 / EPA Tier 3 / EU Stage IIIa and EIAPP, the standard marine certificate is CCS, we also can supply ABS, BV, DNV-GL, ClassNK, LR, RS and KR etc for customer’s options.
• Strong warranty & Guarantee Policy: for each Ettes power marine generation/marine diesel generator, Ettes supply one year warranty, life-span technical support & spare parts at manufacture price. Furthermore, all Cummins engine & marine auxiliary generators are covered by global-united warranty and distributor service network.
| Models List of Cummins Marine Gensets (50Hz, 1500rpm)
| Model | Rated Power | Engine Model | Engine Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download
| kW | kVa
| EC-40M5 | 40 | 50 | 4BTA3.9-GM47 | 47/63 | 4.L | 3.9 | 1670x850x1270 | 800 |
| EC-50M5 | 50 | 62.5 | 6BT5.9-GM83 | 83/111 | 6.L | 5.9 | 1900x900x1300 | 1000 |
| EC-64M5 | 64 | 80 | 6BT5.9-GM83 | 83/111 | 6.L | 5.9 | 1900x900x1300 | 1100 |
| EC-75M5 | 75 | 94 | 6BTA5.9-GM100 | 100/134 | 6.L | 5.9 | 1900x900x1300 | 1250 |
| EC-90M5 | 90 | 112.5 | 6BTA5.9-GM100 | 100/134 | 6.L | 5.9 | 2020x900x1300 | 1300 |
| EC-100M5 | 100 | 125 | 6CT8.3-GM115 | 115/154 | 6.L | 8.3 | 2080x900x1360 | 1650 |
| EC-120M5 | 120 | 150 | 6CTA8.3-GM155 | 155/208 | 6.L | 8.3 | 2120x900x1360 | 1700 |
| EC-150M5 | 150 | 187.5 | 6CTA8.3-GM155 | 155/208 | 6.L | 8.3 | 2220x1000x1790 | 1720 |
| EC-160M5 | 160 | 200 | 6LTAA8.9-GM200 | 200/268 | 6.L | 8.9 | 2250x1000x1790 | 1750 |
| EC-200M5 | 200 | 250 | N855-DM | 240/322 | 6.L | 14 | 2760x1000x1790 | 2700 |
| EC-250M5 | 250 | 312.5 | N855-DM | 284/381 | 6.L | 14 | 2760x1000x1790 | 2800 |
| EC-280M5 | 280 | 350 | N855-DM | 317/425 | 6.L | 14 | 2998x1000x1790 | 2950 |
| EC-300M5 | 300 | 375 | K19-DM | 358/480 | 6.L | 19 | 2998x1000x1790 | 3360 |
| EC-350M5 | 350 | 437.5 | K19-DM | 410/550 | 6.L | 19 | 3170x1000x1920 | 3480 |
| EC-400M5 | 400 | 500 | K19-DM | 448/600 | 6.L | 19 | 3170x1000x1920 | 3650 |
| EC-600M5 | 600 | 750 | K38-DM | 746/1000 | 12.V | 38 | 4050x1500x2480 | 7200 |
| EC-640M5 | 640 | 800 | K38-DM | 746/1000 | 12.V | 38 | 4050x1500x2480 | 7200 |
| EC-680M5 | 680 | 850 | K38-DM | 746/1000 | 12.V | 38 | 4050x1500x2480 | 7200 |
| EC-800M5 | 800 | 1000 | K38-DM | 880/1180 | 12.V | 38 | 4100x1500x2480 | 7350 |
| EC-1000M5 | 1000 | 1250 | K50-DM | 1097/1471 | 16.V | 50 | 4500x1500x2480 | 9500 |
Remarks:
• Above gensets data are based on 50Hz,1500rpm, AC400V, 3 Phases & 3 Wires, Power Factor 0.8.
• Above gensets are with CCS Marine Class as standard, BV, ABS, DNV-GL are optional.
• Above engines emissions standard is based on IMO TIER II and EIAPP.
• Special configurations for Silent Canopy & Container, Parallel Control, Remote Control, Firefighting system are available for options.
• Above gensets are based on marine main power, configuration of marine emergency and harbor generator are available for options.
• Above gensets are based on open cooling system (heat exchanger+water pump), closed cooling system of fan radiator is optional.
• Above gensets are based on electrical starting system (DC Battery), spring start, air start, hydraulic start or dual starting system are optional.
• All data provided on this site is for information purposes only, explicitly non-binding and subject to changes without further notice.
| Models List of Cummins Marine Gensets (60Hz, 1800rpm)
| Model | Rated Power | Engine Model | Engine Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download
| kW | kVa
| EC-40M6 | 40 | 50 | 4BTA3.9-GM65 | 65/87 | 4.L | 3.9 | 1670x850x1270 | 700 |
| EC-50M6 | 50 | 62.5 | 4BTA3.9-GM65 | 65/87 | 4.L | 3.9 | 1700x850x1270 | 720 |
| EC-64M6 | 64 | 80 | 6BTA5.9-GM100 | 100/134 | 6.L | 5.9 | 1980x900x1300 | 950 |
| EC-75M6 | 75 | 94 | 6BTA5.9-GM100 | 100/134 | 6.L | 5.9 | 1980x900x1300 | 980 |
| EC-90M6 | 90 | 112.5 | 6BTA5.9-GM100 | 100/134 | 6.L | 5.9 | 2020x900x1300 | 1000 |
| EC-100M6 | 100 | 125 | 6CT8.3-GM120 | 120/161 | 6.L | 8.3 | 2080x900x1360 | 1080 |
| EC-120M6 | 120 | 150 | 6CTA8.3-GM175 | 175/235 | 6.L | 8.3 | 2120x900x1360 | 1350 |
| EC-150M6 | 150 | 187.5 | 6CTA8.3-GM175 | 175/235 | 6.L | 8.3 | 2220x1000x1790 | 1420 |
| EC-250M6 | 250 | 313 | N855-DM | 287/385 | 6.L | 14 | 2250x1000x1790 | 2560 |
| EC-280M6 | 280 | 350 | N855-DM | 313/420 | 6.L | 14 | 2760x1000x1790 | 2650 |
| EC-350M6 | 350 | 438 | K19-DM | 425/570 | 6.L | 19 | 2760x1000x1790 | 3350 |
| EC-400M6 | 400 | 500 | K19-DM | 485/650 | 6.L | 19 | 2998x1000x1790 | 3400 |
| EC-450M6 | 450 | 563 | K19-DM | 507/580 | 6.L | 19 | 3360x1100x2480 | 3520 |
| EC-600M6 | 600 | 750 | K38-DM | 821/1100 | 12.V | 38 | 3760x1500x2480 | 6950 |
| EC-640M6 | 640 | 800 | K38-DM | 821/1100 | 12.V | 38 | 3760x1500x2480 | 6950 |
| EC-700M6 | 700 | 875 | K38-DM | 821/1100 | 12.V | 38 | 3760x1500x2480 | 6950 |
| EC-800M6 | 800 | 1000 | K38-DM | 970/1300 | 12.V | 38 | 3760x1500x2480 | 7100 |
| EC-1000M6 | 1000 | 1250 | K50-DM | 1291/1731 | 16.V | 50 | 5100x1900x2100 | 9700 |
| EC-1150M6 | 1150 | 1438 | K50-DM | 1291/1731 | 16.V | 50 | 5100x1900x2100 | 9800 |
Remarks:
• Above gensets data are based on 60Hz,1800rpm, AC440V, 3 Phases & 3 Wires, Power Factor 0.8.
• Above gensets are with CCS Marine Class as standard, BV, ABS, DNV-GL are optional.
• Above engines emissions standard is based on IMO TIER II and EIAPP.
• Special configurations for Silent Canopy & Container, Parallel Control, Remote Control, Firefighting system are available for options.
• Above gensets are based on marine main power, configuration of marine emergency and harbor generator are available for options.
• Above gensets are based on open cooling system (heat exchanger+water pump), closed cooling system of fan radiator is optional.
• Above gensets are based on electrical starting system (DC Battery), spring start, air start, hydraulic start or dual starting system are optional.
• All data provided on this site is for information purposes only, explicitly non-binding and subject to changes without further notice.
Previous:
Next:
Perkins 1100 Series
Cummins N855 Series
Overseas Market Sales Dept.
Add: No 188, Anshan West Road, Nankai District, Tianjin, China
General Line: +86-22-23796980
Sales Line 01: +86-13672013688
Sales Line 02: +86-15620075781
FAX: +86-22-23796811
Email: sales@ettespower.com
ettespower@gmail.com
Follow Us：
About Us
Corporation Culture
Group Structure
Manufacturing
Certification
News & Activities
Reference Projects
Corporation News
Diesel Generation Projects
Gas Generation Projects
Natural Gas Genset & CHPs
ECN-Cummins Series
40～1200kW
EMN-MAN Series
50～800kW
EWN-MWM Series
400～2300kW
EJN-CNPC Series
300～2000kW
Biogas Genset & CHPs
EBM-MAN Series
60~800kW
EWB-MWM Series
400~2000 kW
Cogeneration Series
30 ~2000kW
Generator Running Mode
Island Mode
Single Genset Operation
Multiple Gensets in Parallel
Grid-Connected Mode
Operation in Parallel with mains grid
Export Energy Mode
Grid-tied & Power Export to Mains
Hybrid Power System
Integrated Microgrid combining diesel & gas engines generator sets, solar PV, wind turbines and battery energy storage units
Applicable Gaseous Fuels
Natural Gas :
Pipeline/LNG/CNG
CBM Coal-bed methane Gas
Oilfield Associated Gas-Flare Gas
APG Associated Petroleum gas
Methane Biogas :
landfill gas, wastewater treatment plant, Livestock farm, organic waster anaerobic digestion
Main Applications : electricity generation, CHP-Combined Heat & Power, Trigeneration, Distributed Energy Power Generation
Main Power Ranges
30kW, 40kW, 50kW, 80kW, 100kW, 120kW
150kW, 200kW, 250kW, 300kW, 400kW
500kW, 600kW, 700kW, 800kW, 1000kW
1200kW, 1500kW, 2000kW, 1MW, 2MW
50kVa, 100kVa, 150kVa, 200kVa, 250kVa
300kVa, 400kVa, 450kVa, 500kVa, 600kVa
800kVa, 1000kVa, 1200kVa, 1500kVa, 2000kVa
Mainly Adopted Engines: MAN , MWM & CUMMINS
Ettes Power Group © 2016 | All Rights Reserved | No 188, Anshan West Road, Tianjin, China | Tel: (86) 22-23796980 | Fax: (86) 22-23796811 | E-mail: info@ettespower.com
| Legal Notices | Privacy Policy | Sitemap |
