URL: https://www.ettesgenerator.com/mitsubishi-diesel-generator-s16r-series.html
Accessed: 2026-11-13

Mitsubishi S16R Series from China manufacturer - ETTES POWER
Human Resources 丨 Industry Expo 丨 Social Press
English 简体中文 Español Pусский
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
About Us Corporation Culture
Group Structure
Manufacturing
Certification
News & Activities
Products Natural Gas Genset & CHPs ECN-Cummins-Series
EMN-MAN Series
EWN-MWM Series
EJN- CNPC Series
Biogas Gensets & CHPs ECB-Cummins Series
EJB- CNPC Series
EMB-MAN Series
EWB-MWM Series
CHP-Cogeneration Products-List of Natural Gas
Products-List of Biogas
Leading Advantages of ETTES CHPs
Feasures of Natural Gas CHPs
Feasures of Biogas CHPs
Marine Diesel Genset ECM-Cummins Series
EHM-Deutz Series
EMM-MAN Series
Land Diesel Genset EC Gensets Models List
EP Gensets Models List
ES Mitsubishi Series
ET Gensets Models List MTU Series
Special Configurations Soundproof Canopy Genset & CHP
Containerized Genset & CHP
Parallel & Synchronization
Intelligent Control System
High Voltage Generator
ATS Control System
Moving Trailer
Reference Projects Methane Gas Generation Projects
Diesel Generation Projects
Corporation News
Applications Natural Gas Engines & CHPs PNG & CNG & LNG
Oilfield Associated Petro Gas
Coalmine & Coalbed Methane
Shale Methane Gas
Combined Heat & Power
Distribution Energy System
Biogas Engines & CHPs Sewage Treatment Gas
Landfill Gas
Farm Biogas
Combined Heat & Power
Distribution Energy System
Land Diesel Gensets Fields Building
Airport & Railways
Manufacturing Factory
Telecom Stations
Outside Construction
Mines & Diggings
Oil & Gas Fields
Blackstart Power Station
Military Fields
Rental Market
Special Sectors
Marine Diesel Gensets Drilling Plantform
Shipyards & Vessels
Seaports & Harbors
Service Center Spare Parts
Warranty Policy
Training
FAQ
Download About Ettes Power
Typical Projects Reference
Pre-sales Questionaires
Generation Products Land Diesel Genset
Marine Diesel Genset
Methane Gas Genset
Syngas-Biomass Genset
Engine Datum Cummins （diesel )
Cummins ( marine )
Alternator Datum Leroy Somer
Stamford
Control System Standard System
Syn Parallel & ATS
Fuel & Oil Requirements
Operation Manuals
Reference Drawings
Warranty Policy
Contact Us
Ettes Power Solutions
Products Category
Natural Gas Genset & CHPs EMN-MAN Series
TCG-MWM Series
ECN-Cummins Series
EJN- CNPC Series
Biogas Genset & CHPs EMB-MAN Series
TCG-MWM Series
ECB-Cummins Series
CHP-Cogeneration Leading Advantages of ETTES CHPs
Feasures of Natural Gas CHPs
Feasures of Biogas CHPs
Marine Diesel Genset ECM-Cummins Series
EHM-Deutz Series
Land Diesel Genset EC-Cummins Series
EP-Perkins Series
ES-Mitsubishi Series
ET-MTU Series
Special Configurations Soundproof canopy generator & CHP
Intelligent Control System
Parallel & Synchronization
ATS Control System
High Voltage Generators
Moving Trailer
Download
Ettes Power Profile
Products Catalog
Typical Projects Reference
Follow Us：
|
loading
Share to:
Mitsubishi S16R Series
Ettes power Mitsubishi series diesel engine generator, ranging from 500kVa to 2500kVa, high quality & performance, acting as one of the most reliable power supply resources all over the world.
Model: Mitsubishi Power Package
Brand: Ettes Power
Code: ES Diesel Series
| Availability: |
| |
|
|
| Inquire
| |
Genset Features
50Hz Models List
60Hz Models List
► About Ettes Diesel Generators
Ettes Power is the leading manufacturer and packager for complete diesel & gas generators from 20kW upto 3000kW. We can use world top engines (Cummins, Perkins, MTU, MAN, MWM, Deutz, CNPC 190 Series & Low speed 300 Series etc.) and other top quality materials to ASSEMBLE complete-generator-set. Ettes power generations enjoy hot markets in more than 70 countries all over the world including Latin America, Africa, Middle East, Europe and Asia markets.
► About Mitsubishi Diesel Engines
Since 1917, Mitsubishi diesel and gas engines have excelled worldwide, ranking among the world’s largest industrial equipment producers, with merits of high reliable performance, high durability, long overhaul time, compact design, light weight, low fuel consumption, exceptionally quiet with high-efficiency combustion, worldwide warranty & service network etc, aiming to maximize the customer's operation cost saving. Mitsubishi Engines is one of your best choice for power generation.
► Benefits of Ettes Mitsubishi Series Generators
• Wi de power scope of generting sets from 500~2500kVa.
• Advanved engine design, Low noise and low fuel consumpti on.
• Overhaul can reach over 30000 hours, longer than other common levels.
• Low emissions of CARB, EPA and CSA etc, enviroment friendly.
• Strong warranty policy and technical support from ETTES POWER and Mitsubishi Global.
• Worldwide guarantee and distribution network for spare parts and engine service.
• Top materials list for complete generator set assembling and fabrication.
| Materials Items | Brand & Specifications
| Alternators | Stamford AVK, Leroy Somer or Mec calte
| Control System | Deepsea, ComAp or DEIF
| Base Frame | U-Steel Strong Baseframe
| Air Circuit Breaker/Switchgear | ABB, Schneider, Eaton or Siemens
| Special Configuration | Common soundproof canopy 20 & 40 feet modular container Weatherproof enclosure & trailer ATS/ACS system (automatic transfer switch) Synchronization parallel control panel Remote control & Scada system Oil & cylinder water heater Anti-condensation heater (space heater) Digital AVR, AREP/PMG system IP44 protection level & B class temperature rise High voltage alternator (3.3kV, 6.3kV, 10.5kV) ---
| Models List of Mitsubishi Gensets (50Hz, 1500rpm)
| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF D/L
| kW | kVa | kW | kVa
| ES-750 | 546 | 682 | 600 | 750 | S6R2-PTA-C | 635 | 6.L | TBA | 3560*1420*2050 | 5150 |
| ES-825 | 600 | 750 | 660 | 825 | S6R2-PTAA-C | 710 | 6.L | TBA | 4080*1715*2000 | 5650 |
| ES-1375 | 1000 | 1250 | 1100 | 1375 | S12R-PTA-C | 1190 | 12.V | TBA | 4520*2200*2510 | 9850 |
| ES-1500 | 1100 | 1375 | 1200 | 1500 | S12R-PTA2-C | 1285 | 12.V | TBA | 4520*2200*2510 | 9850 |
| ES-1650 | 1200 | 1500 | 1320 | 1650 | S12R-PTAA2-C | 1404 | 12.V | TBA | 4920*2200*3000 | 12800 |
| ES-1900 | 1392 | 1740 | 1520 | 1900 | S16R-PTA-C | 1590 | 16.V | TBA | 5470*2200*2550 | 13000 |
| ES-2100 | 1520 | 1900 | 1680 | 2100 | S16R-PTA2-C | 1760 | 16.V | TBA | 5470*2200*2550 | 14500 |
| ES-2250 | 1640 | 2050 | 1800 | 2250 | S16R-PTAA2-C | 1895 | 16.V | TBA | 5700*2400*2575 | 16000 |
| ES-2500 | 1800 | 2250 | 2000 | 2500 | S16R-PTAW | 2167 | 16.V | TBA | 5985*2555*2775 | 17200 |
Remarks:
• Above gensets data are based on 50Hz, 1500RPM, 400V,3 Phases & 4 Wires, Power Factor 0.8.
• Other low voltages and high voltage of 3.3kV, 6.3kV and 10.5kV are available for options.
• Special configurations for Soundproof Canopy & Container, ATS, Parallel Control and Remote Control are available for options.
• All data provided on this site is for information purposes only, explicitly non-binding and subject to changes without further notice.
| Models List of Mitsubishi Gensets (60Hz, 1800rpm)
| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF D/L
| kW | kVa | kW | kVa
| ES-600 | 435 | 544 | 480 | 600 | S6A3-PTA-S | TBA | 6.L | TBA | 3560*1420*2050 | 4885 |
| ES-625 | 460 | 575 | 500 | 625 | S6A3-PTAA-S | TBA | 6.L | TBA | 3560*1420*2050 | 4885 |
| ★ ES-575 | 460 | 575 | / | / | S6R-PTA | TBA | 6.L | TBA | 4080*1715*2000 | 5650 |
| ES-788 | 570 | 713 | 630 | 788 | S6R-PTA-S | TBA | 6.L | TBA | 4080*1715*2000 | 5650 |
| ES-1088 | 790 | 988 | 870 | 1088 | S12A2-PTA2-S | TBA | 12.V | TBA | 4225*1815*2360 | 7800 |
| ES-1338 | 960 | 1200 | 1070 | 1338 | S12H-PTA-S | TBA | 12.V | TBA | 4225*1815*2360 | 7800 |
| ★ ES-1150 | 920 | 1150 | / | / | S12R-PTA | TBA | 12.V | TBA | 4520*2200*2510 | 9850 |
| ES-1575 | 1150 | 1438 | 1260 | 1575 | S12R-PTA-S | TBA | 12.V | TBA | 4520*2200*2510 | 9850 |
| ES-1775 | 1280 | 1600 | 1420 | 1775 | S12R-PTA2-S | TBA | 12.V | TBA | 4920*2200*3000 | 12800 |
| ★ ES-1563 | 1250 | 1563 | / | / | S16R-PTA | TBA | 16.V | TBA | 5470*2200*2550 | 13000 |
| ES-2125 | 1550 | 1938 | 1700 | 2125 | S16R-PTA-S | TBA | 16.V | TBA | 5470*2200*2550 | 14500 |
| ES-2375 | 1730 | 2163 | 1900 | 2375 | S16R-PTA2-S | TBA | 16.V | TBA | 5700*2400*2575 | 16000 |
| ES-2500 | 1800 | 2250 | 2000 | 2500 | S16R-PTAA2 | TBA | 16.V | TBA | 5985*2555*2775 | 17200 |
Remarks :
• Above gensets data are based on 60Hz, 1800RPM, 440V,3 Phases & 4 Wires, Power Factor 0.8.
• Other low voltages and high voltage of 4.16 kV, 6.6kV and 13.8kV are available for options.
• Special configurations for Soundproof Canopy & Container, ATS, Parallel Control and Remote Control are available for options.
• All data provided on this site is for information purposes only, explicitly non-binding and subject to changes without further notice.
Previous:
Next:
Perkins 1100 Series
Overseas Market Sales Dept.
Add: No 188, Anshan West Road, Nankai District, Tianjin, China
General Line: +86-22-23796980
Sales Line 01: +86-13672013688
Sales Line 02: +86-15620075781
FAX: +86-22-23796811
Email: sales@ettespower.com
ettespower@gmail.com
Follow Us：
About Us
Corporation Culture
Group Structure
Manufacturing
Certification
News & Activities
Reference Projects
Corporation News
Diesel Generation Projects
Gas Generation Projects
Natural Gas Genset & CHPs
ECN-Cummins Series
40～1200kW
EMN-MAN Series
50～800kW
EWN-MWM Series
400～2300kW
EJN-CNPC Series
300～2000kW
Biogas Genset & CHPs
EBM-MAN Series
60~800kW
EWB-MWM Series
400~2000 kW
Cogeneration Series
30 ~2000kW
Generator Running Mode
Island Mode
Single Genset Operation
Multiple Gensets in Parallel
Grid-Connected Mode
Operation in Parallel with mains grid
Export Energy Mode
Grid-tied & Power Export to Mains
Hybrid Power System
Integrated Microgrid combining diesel & gas engines generator sets, solar PV, wind turbines and battery energy storage units
Applicable Gaseous Fuels
Natural Gas :
Pipeline/LNG/CNG
CBM Coal-bed methane Gas
Oilfield Associated Gas-Flare Gas
APG Associated Petroleum gas
Methane Biogas :
landfill gas, wastewater treatment plant, Livestock farm, organic waster anaerobic digestion
Main Applications : electricity generation, CHP-Combined Heat & Power, Trigeneration, Distributed Energy Power Generation
Main Power Ranges
30kW, 40kW, 50kW, 80kW, 100kW, 120kW
150kW, 200kW, 250kW, 300kW, 400kW
500kW, 600kW, 700kW, 800kW, 1000kW
1200kW, 1500kW, 2000kW, 1MW, 2MW
50kVa, 100kVa, 150kVa, 200kVa, 250kVa
300kVa, 400kVa, 450kVa, 500kVa, 600kVa
800kVa, 1000kVa, 1200kVa, 1500kVa, 2000kVa
Mainly Adopted Engines: MAN , MWM & CUMMINS
Ettes Power Group © 2016 | All Rights Reserved | No 188, Anshan West Road, Tianjin, China | Tel: (86) 22-23796980 | Fax: (86) 22-23796811 | E-mail: info@ettespower.com
| Legal Notices | Privacy Policy | Sitemap |
