URL: https://www.fjexcel.com/product/145.html
Accessed: 2026-11-13

Yanmar-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems
全部
Submit
Welcome to the official website of NINGDE EXCEL POWER CO.,LTD.
Tel: 0086-593-6955866
E-mail: sales@fjexcel.com
City Substation
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Language
中文版
English
Français
Pусский
España
عربي ،
Home page
+
Yanmar
The EP-Y series units are imported from Japan.
Keywords:
Yanmar
Category:
Yanmar
Email:
sales@fjexcel.com
Online Consultation
50HZ Model
60HZ Model
Commodity name:
Yanmar
Commodity ID:
1266333583509442560
| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT
| EP-YM6.5KW | 6.5 | 8.1 | 7.2 | 9 | 3TNV76-GGE | 1.91 | 1110*730*950 | 1800*840*1150 |
| EP-YM8.8KW | 8.8 | 11 | 9.7 | 12.1 | 3TNV82A-GGE | 2.37 | 1110*730*950 | 1800*840*1150 |
| EP-YM10.8KW | 10.8 | 13.5 | 12 | 15 | 3TNV88-GGE | 3.02 | 1230*730*1020 | 1800*840*1150 |
| EP-YM12.8KW | 12.8 | 16 | 14.08 | 17.6 | 4TNV88-GGE | 3.58 | 1430*730*1050 | 1900*840*1280 |
| EP-YM15KW | 15 | 18.75 | 16.5 | 20.6 | 4TNV88-GGE | 4.19 | 1430*730*1050 | 1900*840*1280 |
| EP-YM18KW | 18 | 22.5 | 20 | 25 | 4TNV84T-GGE | 5.02 | 1450*730*1050 | 1900*840*1280 |
| EP-YM20KW | 20 | 25 | 22 | 27.5 | 4TNV98-GGE | 5.27 | 1490*730*1050 | 2000*890*1280 |
| EP-YM25KW | 25 | 31 | 27.5 | 34 | 4TNV98-GGE | 6.58 | 1490*730*1050 | 2000*890*1280 |
| EP-YM30KW | 30 | 37.5 | 33 | 41.25 | 4TNV98T-GGE | 7.59 | 1550*730*1100 | 2100*890*1280 |
| EP-YM40KW | 40 | 50 | 44 | 55 | 4TNV106-GGE | 10.83 | 1800*850*1300 | 2400*1020*1380 |
| EP-YM48KW | 48 | 60 | 52.8 | 66 | 4TNV106T-GGE | 12.06 | 1890*850*1300 | 2500*1020*1380 |
| Genset Model | 60Hz,200/115V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT
| EP-YM8.5KW | 8.5 | 19.6 | 9.4 | 21.6 | 3TNV76-GGE | 2.57 | 1110*730*950 | 1800*840*1150 |
| EP-YM10.8KW | 10.8 | 13.5 | 12 | 15 | 3TNV82A-GGE | 3.02 | 1110*730*950 | 1800*840*1150 |
| EP-YM13KW | 13 | 16.25 | 14.4 | 18 | 3TNV88-GGE | 3.63 | 1230*730*1020 | 1800*840*1150 |
| EP-YM15KW | 15 | 18.75 | 16.5 | 20.6 | 4TNV88-GGE | 4.19 | 1430*730*1050 | 1900*840*1280 |
| EP-YM18KW | 18 | 22.5 | 20 | 25 | 4TNV88-GGE | 5.03 | 1430*730*1050 | 1900*840*1280 |
| EP-YM22KW | 22 | 27.5 | 24 | 30 | 4TNV84T-GGE | 6.14 | 1450*730*1050 | 1900*840*1280 |
| EP-YM28KW | 28 | 35 | 30.8 | 38.5 | 4TNV98-GGE | 7.37 | 1490*730*1050 | 2000*890*1280 |
| EP-YM33KW | 33 | 41.25 | 36 | 45 | 4TNV98-GGE | 8.69 | 1490*730*1050 | 2000*890*1280 |
| EP-YM40KW | 40 | 50 | 44 | 55 | 4TNV98T-GGE | 10.12 | 1550*730*1100 | 2100*890*1280 |
| EP-YM48KW | 48 | 60 | 52.8 | 66 | 4TNV106-GGE | 13 | 1800*850*1300 | 2400*1020*1380 |
| EP-YM55KW | 55 | 68.75 | 60.5 | 75.6 | 4TNV106T-GGE | 13.82 | 1890*850*1300 | 2500*1020*1380 |
Prev
None
None
Next
Prev
None
Next
None
Related Products
Cummins
The EP-C series units use Cummins engines. EXCEL POWER and Cummins have cooperated for more than 10 years. Its high reliability and low cost of application EXCEL POWER C series units have won the hearts of the military, traffic engineering systems, industrial and mining enterprises and other industries.
Read More
Vman
Read More
Yunnei
Read More
Yuchai
The EP-YC series unit uses Yuchai Power.
Power from 31KVA-1125KVA, superior performance, strong power, low emissions, low fuel consumption, low vibration.
Read More
Yangdong
The EP-YD series unit uses a moving engine.
Yangdong is one of the best brands in China and has a long history. It uses Ricardo's power technology.
Power from 10KVA-56KVA, reliable quality, competitive price, is the best choice for the mid-end market.
The optional power section can be applied to homes, offices, construction sites and other fields.
Read More
Yanmar
The EP-Y series units are imported from Japan.
Read More
NINGDE EXCEL POWER CO.,LTD.
At EXCEL, we will deliver quick response with solutions tailored to your specific needs of power generation. We would welcome the opportunity to cooperate with you and deliver you the best service.
Tel: 0086-593-6955866
Mobile phone/Wechat:+86-13859688569
WhatsApp：+86-13859688569
E-mail: sales@fjexcel.com
Facebook:johnnylin6@163.com
Add: No.5 Jinye Road, Tiehu Industrial Zone, Chengyang, Fu'An, Fujian, China
GET IN TOUCH
Please tell us your needs. Our engineer will send you solutions and quotes for free.
Name:
Tel:
Email
Address:
Content
Submit
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Contact us
Tel: 0086-593-6955866
Mobile phone/Wechat: +86-13859688569
WhatsApp: +86-13859688569
E-mail: sales@fjexcel.com
Facebook: johnnylin6@163.com
Add: No.30,Gongmao Road,Gantang,Fuan,Fujian,China.
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
Manage cookies
allow all
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
allow all
required
These cookies are necessary for basic functions such as payment. Standard cookies cannot be turned off and do not store any of your information.
analyze
These cookies collect information, such as how many people are using our site or which pages are popular, to help us improve the customer experience. Turning these cookies off will mean we can't collect information to improve your experience.
Feature
These cookies enable the website to provide enhanced functionality and personalization. They may be set by us or by third-party providers whose services we have added to our pages. If you do not allow these cookies, some or all of these services may not function properly.
advertise
These cookies help us understand what you are interested in so that we can show you relevant advertising on other websites. Turning these cookies off will mean we are unable to show you any personalized advertising.
reject all
Confirm my choice
Copyright © NINGDE EXCEL POWER CO.,LTD. | Business license | SEO | Privacy Policy
Powered by www.300.cn
