URL: https://www.fjexcel.com/product/146.html
Accessed: 2026-11-13

Yangdong-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems
全部
Submit
Welcome to the official website of NINGDE EXCEL POWER CO.,LTD.
Tel: 0086-593-6955866
E-mail: sales@fjexcel.com
City Substation
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Language
中文版
English
Français
Pусский
España
عربي ،
Home page
+
Yangdong
The EP-YD series unit uses a moving engine.<br>
Yangdong is one of the best brands in China and has a long history. It uses Ricardo's power technology.<br>
Power from 10KVA-56KVA, reliable quality, competitive price, is the best choice for the mid-end market.<br>
The optional power section can be applied to homes, offices, construction sites and other fields.
Keywords:
Yangdong
Category:
Yangdong
Email:
sales@fjexcel.com
Online Consultation
50HZ Model
60HZ Model
Commodity name:
Yangdong
Commodity ID:
1266333585141026816
| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download
| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT
| EP-YD6.8 | 6.8 | 8.5 | 7.5 | 9.4 | YD380D | 2.02 | 1260*800*1100 | 1700*840*1100 |
| EP-YD8.8 | 8.8 | 11 | 9.6 | 12 | YD385D | 2.56 | 1260*800*1100 | 1700*840*1100 |
| EP-YD10.8 | 10.8 | 13.5 | 12 | 15 | YD480D | 3.08 | 1300*800*1100 | 2000*840*1160 |
| EP-YD12.8 | 12.8 | 16 | 14 | 17.6 | YD485D | 3.36 | 1300*800*1100 | 2000*840*1160 |
| EP-YD12.8 | 12.8 | 16 | 14 | 17.6 | YND485D | 3.6 | 1300*800*1100 | 2000*840*1160 |
| EP-YD16 | 16 | 20 | 17.6 | 22 | YSD490D | 4.51 | 1330*800*1130 | 2000*890*1280 |
| EP-YD20 | 20 | 25 | 22 | 27.5 | Y490PD | 5.54 | 1330*800*1130 | 2000*890*1280 |
| EP-YD20 | 20 | 25 | 22 | 27.5 | Y495D | 5.47 | 1330*800*1130 | 2200*890*1280 |
| EP-YD24 | 24 | 30 | 26.4 | 33 | Y4100D | 6.48 | 1590*780*1150 | 2200*890*1280 |
| EP-YD25 | 25 | 31 | 27.5 | 34 | Y4102D | 6.7 | 1670*780*1150 | 2200*890*1280 |
| EP-YD30 | 30 | 37.5 | 33 | 41 | Y4105D | 8.04 | 1950*900*1320 | 2580*1020*1380 |
| EP-YD40 | 40 | 50 | 44 | 55 | Y4102ZLD | 10.26 | 1780*850*1210 | 2300*950*1300 |
| EP-YD50 | 50 | 62.5 | 55 | 70 | YD4EZLD | 12.54 | 1950*900*1320 | 2580*1020*1380 |
| EP-YD60 | 60 | 75 | 66 | 82.5 | Y4110ZLD | 15.05 | 1990*1000*1350 | 2700*1020*1520 |
| Generator Set Model | Continuous output | Standby output | EPA Perkins Engine Model | Fuel consumption (L/h) | Dimension (L×W×H) mm | Download
| KW | KVA | KW | KVA | OPEN | SILENT
| EP-YD9 | 9 | 11.25 | 10 | 12.4 | YD380D | 2.67 | 1260*800*1100 | 1700*840*1100 |
| EP-YD11 | 11 | 13.75 | 12 | 15 | YD385D | 3.2 | 1260*800*1100 | 1700*840*1100 |
| EP-YD13 | 13 | 16.25 | 14.3 | 18 | YD480D | 3.71 | 1300*800*1100 | 2000*840*1160 |
| EP-YD15 | 15 | 18.75 | 16.5 | 20.6 | YD485D | 4.28 | 1300*800*1100 | 2000*840*1160 |
| EP-YD16 | 16 | 20 | 17.6 | 22 | YND485D | 4.5 | 1300*800*1100 | 2000*840*1160 |
| EP-YD18 | 18 | 22.5 | 20 | 25 | YND490D | 4.41 | 1330*800*1130 | 2000*890*1280 |
| EP-YD20 | 20 | 25 | 22 | 27.5 | YSD490D | 5.64 | 1330*800*1130 | 2000*890*1280 |
| EP-YD21 | 21 | 26.25 | 24 | 30 | Y490PD | 5.82 | 1330*800*1130 | 2200*890*1280 |
| EP-YD24 | 24 | 30 | 26.4 | 33 | Y495D | 6.56 | 1330*800*1130 | 2200*890*1280 |
| EP-YD28 | 28 | 35 | 30.8 | 38.5 | Y4100D | 7.56 | 1590*780*1150 | 2200*890*1280 |
| EP-YD32 | 32 | 40 | 35.2 | 44 | Y4102D | 8.58 | 1670*780*1150 | 2200*890*1280 |
| EP-YD36 | 36 | 45 | 40 | 50 | Y4105D | 9.65 | 1950*900*1320 | 2580*1020*1380 |
| EP-YD42 | 42 | 52.5 | 46.2 | 58 | Y4102ZLD | 10.77 | 1780*850*1210 | 2300*950*1300 |
| EP-YD55 | 55 | 68.75 | 60.5 | 75.6 | YD4EZLD | 13.79 | 1950*900*1320 | 2580*1020*1380 |
Prev
None
None
Next
Prev
None
Next
None
Related Products
Cummins
The EP-C series units use Cummins engines. EXCEL POWER and Cummins have cooperated for more than 10 years. Its high reliability and low cost of application EXCEL POWER C series units have won the hearts of the military, traffic engineering systems, industrial and mining enterprises and other industries.
Read More
Vman
Read More
Yunnei
Read More
Yuchai
The EP-YC series unit uses Yuchai Power.
Power from 31KVA-1125KVA, superior performance, strong power, low emissions, low fuel consumption, low vibration.
Read More
Yangdong
The EP-YD series unit uses a moving engine.
Yangdong is one of the best brands in China and has a long history. It uses Ricardo's power technology.
Power from 10KVA-56KVA, reliable quality, competitive price, is the best choice for the mid-end market.
The optional power section can be applied to homes, offices, construction sites and other fields.
Read More
Yanmar
The EP-Y series units are imported from Japan.
Read More
NINGDE EXCEL POWER CO.,LTD.
At EXCEL, we will deliver quick response with solutions tailored to your specific needs of power generation. We would welcome the opportunity to cooperate with you and deliver you the best service.
Tel: 0086-593-6955866
Mobile phone/Wechat:+86-13859688569
WhatsApp：+86-13859688569
E-mail: sales@fjexcel.com
Facebook:johnnylin6@163.com
Add: No.5 Jinye Road, Tiehu Industrial Zone, Chengyang, Fu'An, Fujian, China
GET IN TOUCH
Please tell us your needs. Our engineer will send you solutions and quotes for free.
Name:
Tel:
Email
Address:
Content
Submit
Home
Products
According to Engine Brand
By Type
ALTERNATOR
Solution
Building
Hospital
Bank
Telecom
Oil field
Outdoor project
Mining
Service
Service guarantee
Warranty and maintenance
Blog
About
Documentary
Promotion
Contact
Contact us
Tel: 0086-593-6955866
Mobile phone/Wechat: +86-13859688569
WhatsApp: +86-13859688569
E-mail: sales@fjexcel.com
Facebook: johnnylin6@163.com
Add: No.30,Gongmao Road,Gantang,Fuan,Fujian,China.
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
Manage cookies
allow all
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
allow all
required
These cookies are necessary for basic functions such as payment. Standard cookies cannot be turned off and do not store any of your information.
analyze
These cookies collect information, such as how many people are using our site or which pages are popular, to help us improve the customer experience. Turning these cookies off will mean we can't collect information to improve your experience.
Feature
These cookies enable the website to provide enhanced functionality and personalization. They may be set by us or by third-party providers whose services we have added to our pages. If you do not allow these cookies, some or all of these services may not function properly.
advertise
These cookies help us understand what you are interested in so that we can show you relevant advertising on other websites. Turning these cookies off will mean we are unable to show you any personalized advertising.
reject all
Confirm my choice
Copyright © NINGDE EXCEL POWER CO.,LTD. | Business license | SEO | Privacy Policy
Powered by www.300.cn
